# 安全关键路径审计（2026-10-29，round 322）

> 起因：主人「至少不能出严重 bug 才行，工业软件出问题我得坐牢的」。
>
> 前几轮（283–321）修的是「静默失效」——数据丢了、报警丢了、状态不一致。
> 这一轮换判定标准：**不看"有没有异常"，只看"出故障时系统是拒绝还是放行"**。
> 安全层的每一个不确定，正确方向都只有一个：**拒绝**。

## 零、先划清边界（这一节最重要）

**本系统是 SCADA / 监控层，不是安全仪表系统（SIS）。**

| | 本系统 | SIS（安全仪表系统） |
|---|---|---|
| 标准 | IEC 62443（信息安全）、ISA-18.2（报警管理） | **IEC 61511 / IEC 61508（功能安全）** |
| 硬件 | 普通 PLC / 网关 / 服务器 | 安全 PLC、冗余、诊断覆盖率 >90% |
| 急停 | **软件急停**（禁写 + 停采集） | **硬接线急停回路**（断电气回路） |
| 失效模式 | 尽力做到 fail-safe，但**无法给出 SIL 等级** | 按 SIL 1/2/3 定量认证 |

**结论（请务必按这条使用）：**

* ✅ 可以做：监视、记录、报警、辅助联锁、操作留痕；
* ❌ **不能做**：替代硬接线急停、替代安全继电器、作为唯一的人身防护手段。

> 事故调查时，"软件里配了联锁"**不能**替代"硬回路里有没有安全继电器"。
> 本系统的联锁是**附加**防护，不是**唯一**防护。这条写在这里，是为了让判断有据可依，
> 而不是等出事以后再争。

## 一、判定标准：三条

1. **fail-safe（故障导向安全）**：安全层拿不准时必须拒绝，不能放行。
2. **可追溯（出事能自证）**：谁、什么时候、对哪个点位、下了什么值、系统拦没拦，必须留痕。
3. **单点故障不导致危险**：任一环节坏掉，不能变成"无保护直通"。

## 二、写入链路：6 道关卡，逐关问"坏了会怎样"

```
API（鉴权/角色）
  → 幂等去重（防重复下发）
  → DeviceControlSafety.validate_write（急停 / 联锁 / 旁路 / 量程 / 二次确认）
  → 设备锁 + 拿锁后复核
  → 客户端 write_safety（量程 / 只读 / 未知寄存器）
  → 从站写入 + 回读验证
  → 审计留痕
```

| 关卡 | 故障场景 | 修复前 | 修复后 |
|---|---|---|---|
| 安全模块不可用 | `device_control` 未装配 | **降级成 INT16 范围校验后照常下发**（急停/联锁/回读全没了，调用方看到同一个 200） | **503 拒绝写入** |
| 幂等去重 | 操作员双击 / 前端重试 | 保护只写在**已删除的降级分支**里 → 主路径完全没有 | 搬到主路径：进行中 409、2 秒内重复判幂等 |
| 未知寄存器 | 地址写错一位 / 配置漏登记 | `return True, '未知寄存器（无安全档案）'` → **整条校验链短路** | **拒绝**（要求先登记配置） |
| 回读不一致 | 从站不接受该值 / 映射错位 | `success: True` + message 提一句"回读验证失败" | **`success: False` + `effective: False`**，文案"写入未生效" |
| 回读读不出来 | 通信断 / 点位不可读 | `verified: None`（已正确，未当通过） | 保持，并在 message 里明说"无法回读验证" |
| 审计留痕 | — | `write_blocked` / `write_success` / `write_failed` 三条都有 | 保持 |

**本轮修的 4 处全部是 fail-open 方向**，其中"未知寄存器放行"最严重：
它让整条安全链对**任何配置里没写的地址**失效，而现场最容易犯的错就是地址写错一位。

### 2.1 分层：状态码必须能区分"谁拒的"

删掉降级分支时曾把**请求级校验**（地址范围、设备存在、设备未连接）一起带走，
结果是"负地址"也返回 503。已按正确分层恢复：

| 状态码 | 含义 | 谁拒的 |
|---|---|---|
| 400 | 请求不合法（地址越界 / 值越界 / 设备未连接） | 端点入口 |
| 404 | 设备不存在 | 端点入口 |
| 403 | 请求合法，但被安全层拒绝（急停 / 联锁 / 量程 / 二次确认） | `DeviceControlSafety` |
| 409 | 同一写入正在执行中（防重复提交） | 幂等层 |
| 503 | **安全层本身不可用**（fail-closed） | 端点入口 |

> 这张表的意义：事故复盘时，看状态码就知道"是操作员传错了、还是系统拦住了、
> 还是系统自己坏了"。全都混成 500/503 的话，事后什么都说不清。

## 三、报警链路

| 环节 | 状态 | 依据 |
|---|---|---|
| 触发判定 | 每次采样即判（无轮询间隔） | round 257 |
| 去重 | 已确认但条件未恢复 = 同一条（不再新建行） | round 314 |
| 重启恢复 | `cleared=0` 的报警重启后恢复；**已确认的不重新升级** | round 314 |
| 屏蔽（shelving） | 跨重启保持，超时自动解除 | round 316 |
| 送达（MQTT→TDengine） | 写失败**回填重试** + `requeued`/`dropped` 计数 | round 321 |
| 升级（300/900/1800s） | 已确认的不升级；规则被删则撤销跟踪 | round 314 / 317 |
| 规则失效 | `condition.type` / `action.type` 拼错 → **加载时拒绝**，不再静默失效 | round 313 |

## 三之二、审计留痕（"能自证"的关键）

| 项 | 修复前 | 修复后 |
|---|---|---|
| 落盘失败 | 只打一行 ERROR，**操作照常执行**（执行了但没记录） | `_audit()` 返回 bool；**执行前**先写 `write_attempt`，写不进去就**拒绝执行** |
| 内存与文件一致性 | 先 append 内存再写文件，写失败时内存里有"文件里没有"的记录 | 先写文件成功才进内存、才推进链尾 |
| 篡改检测 | 无 | **哈希链**：每条带 `prev` + 自己 `hash = sha256(prev+内容)[:16]`；删/改中间任意一条都会断链 |
| 记录内容 | 时间/动作/操作人/详情 | 同上 + 毫秒时间戳 + `prev` + `hash` |

> 为什么"审计写不进去就拒绝执行"是对的：磁盘满、目录只读、权限错都不罕见，
> 而"操作做了但没有记录"在事故调查里等于**无法自证**。
> 宁可拒绝这次操作（操作员会立刻发现异常），也不要留下一个没有痕迹的动作。

## 四、安全状态与重启

| 状态 | 修复前 | 修复后 |
|---|---|---|
| 急停 | 重启后清空 → **写操作被放行**（现场急停可能还锁着） | 落库 `system_state`，重启后继续禁写 |
| 联锁旁路 | 重启后失效 → 维护中联锁突然动作 | 落库 + 校验过期，重启后按剩余时间重建定时器 |
| 报警屏蔽 | 重启后失效 → 检修时刷屏报警重新响 | 落库，过期不恢复 |

## 五、仍需现场/主人确认的（**没有闭环，不要当成已解决**）

1. **急停是软件急停**。它只做"禁写 + 停采集 + 广播"，**不切断电气回路**。
   现场必须有独立的硬接线急停/安全继电器。
2. **DNP3 实现不校验 CRC**（`tests/test_dnp3_protocol.py` 里明确登记为已知缺口）。
   若现场用 DNP3 且链路不可靠，帧损坏会被当成正常数据。
3. **全项目使用本地朴素时间（naive datetime）**。跨时区部署、夏令时切换、
   或服务器时钟被回拨时，报表口径与令牌有效期都会偏（后者已在 round 321 修）。
   时区化是独立工程。
4. **联锁规则是常量阈值**，`_INTERLOCK_RULES` 的 lambda 忽略 `current_val` ——
   与量程表完全重复，起不到"动态联锁"（如"压力高时禁止升温"）的作用。
   真要做工艺联锁，需要按规则表配置多条件表达式。
5. **Modbus 写入无"写保护/互锁"硬件级确认**。回读验证能发现"没写进去"，
   但发现不了"写进去了但物理后果不对"。

## 六、本轮验证

* 新增 15 条 `tests/test_write_safety_fail_closed_round322.py`，
  其中最关键的一条是**"被拒绝的写入一个字节都不许发出去"**（断言从站调用记录为空）——
  比"返回 False"更硬，因为返回 False 也可能是"发出去以后失败了"。
* 关键用例：**"审计失败时一个字节都不许下发"**、**"哈希链必须连续且可复算"**。
* 变异 **6/6 全红**：未知寄存器放行 / 回读不一致仍报成功 / 降级路径放行 /
  去掉并发 409 / 审计失败仍放行 / 哈希链断开。
* 全量 **4213 passed / 10 skipped / 0 failed**（16m53s）。

## 七、给"以后"的一句话

> 安全相关代码的 review 判据只有一条：**这条路径在"拿不准"的时候，是拒绝还是放行？**
> 所有 fail-open 都是定时炸弹，而且它们**平时完全正常**——
> 只在最不该出问题的那一天生效。
