# SCADA 深度审计：专家会做什么、从哪来、怎么验（2026-10-25）

> 本文回答四个问题，并把答案**落到代码与数据**上（round 261）。
> 不是"再加一堆功能"，而是把"这个系统凭什么算对"这件事讲清楚、并可复现。

---

## 一、顶尖专家会做、但你没要求的事

按"如果我不做，三个月后一定出事"排序。每条都给了判据，不是泛泛而谈。

| # | 专家会做的事 | 为什么（不做会怎样） |
|---|---|---|
| 1 | **报警合理性表（rationalization）**：每条报警写清 原因 / 后果 / 动作 / 最大响应时间 | ISA-18.2 §9 的硬要求。缺了它，报警只是个"红点"——操作员不知道该做什么，审计时这条报警不成立，也无法判断它该不该存在 |
| 2 | **用真实历史库算 KPI 基线**，而不是问用户"你想要什么指标" | 报警是否合理是可量化的（≤6 条/小时、10 分钟 >10 条算泛滥）。没有基线，任何"优化"都无法证明有效 |
| 3 | **bad actor / 抖动 / 重复定义分析** | 少数点位会淹没全部报警。本仓库实测：一个 `edge_decision/auto` 占了全库 44% 的报警 |
| 4 | **备份恢复演练**，而不是"我们有备份" | 备份文件可能是坏的；WAL 残留会让恢复后的库直接损坏；没演练过的备份等于没有备份 |
| 5 | **报警 ID 的稳定性审计** | ID 每秒变一次，去重/计数/升级/声光全部失效，且数据库被同义记录撑大（实测 20931 条） |
| 6 | **配置 schema 与真实文件的一致性校验** | 校验器校验一套**不存在的字段名**，等于形同虚设，还会误导后来人 |
| 7 | **时长 vs 时刻的时钟纪律**（monotonic / wall clock） | 现场机没电池、NTP 校时是常态；混用会让"等 30 秒"变成"等 8 小时"（round 258/259 已修 6 处） |
| 8 | **迁移必须早于引用新列的 DDL** | 老库缺列时索引先建 → `no such column` → **服务起不来**（round 260 抓到） |
| 9 | **数据可追溯**：报警"已恢复"必须落库 | 否则历史里每条报警都像"还没结束"，未确认数只增不减，同一条报警的第二次发生会被并进第一条 |
| 10 | **失败模式清单**：哪些地方是"静默失效"（不报错、只表现成数据不对） | SCADA 最贵的故障不是崩溃，是"看起来正常" |

---

## 二、他们会从哪些最原始素材入手

**不是**从"安全、好用"这类需求描述出发，而是从**可核对的一手材料**：

| 素材 | 本仓库里的位置 | 拿它做什么 |
|---|---|---|
| 标准条款原文 | ISA-18.2 / IEC 62682（报警 KPI 与合理性）、GB/T 35718、等保 2.0 三级 | 把"应该怎样"变成可断言的条目，而不是个人偏好 |
| **真实历史数据库** | `data/scada.db`（47,751 条报警 / 201 万条历史 / 495 MB）、`data/scada_simulated.db`（105,028 条 / 199 万条 / 712 MB） | 算 KPI 基线、找 bad actor、验证"改完真的变好了" |
| 设备/寄存器表 | `配置/devices*.yaml`（地址、数据类型、缩放、量程） | 判断阈值是否落在量程内、单位是否一致、缩放是否会溢出 |
| 配置文件本身 | `配置/alarms.yaml`（10 条规则）、`system.yaml` | 结构合法性 + 运行完整性（合理性字段） |
| 现场日志与审计轨迹 | `logs/`、`operation_logs` 表 | 谁在什么时候改了什么（等保要求） |
| 备份文件 | `backups/`、`data/backups/` | 演练恢复，而不是假设它可用 |
| 前端代码 | `scada-app/src`（另一个仓库） | 后端字段改了前端能不能显示——契约不能靠记忆 |
| 版本历史 | `git log`（260 轮） | 每个"曾经踩过的坑"都该有一条守卫，否则会复发 |

---

## 三、具体方法与工具

**度量类**
- `tools/alarm_kpi_report.py`（本轮新增）：对任意库算 ISA-18.2 KPI——报警率、泛滥窗口、抖动对、确认率、级别分布、bad actor、重复定义、恢复率。输出 Markdown + JSON，可进 CI 做基线对比。
- SQLite 窗口函数（`LAG OVER (PARTITION BY ...)`）算抖动；`strftime` 分桶算泛滥。

**工程类**
- **变异测试**：把实现改坏，确认守卫变红（本轮 11 项、累计 40+ 项）。⚠️ 必须"忠实变异"——整条链一起改坏，只改一处会变成混合比较，测试假绿（round 259 实测）。
- **属性/不变量测试**：如"恢复后逐表行数必须相等"、"同一 ID 重复触发只累加计数"。
- **老库迁移测试**：真的造一个缺列的老库去打开，而不是只测新库（round 260 就是靠这个抓到服务起不来）。
- **静态守卫**：扫源码钉住"不许再出现 `time.time()` 算时长"、"不许再出现 `edge_{秒}`"、"schema 必须认真实字段名"。
- **恢复演练**：`PRAGMA integrity_check` → 必需表存在 → 写临时文件 → `os.replace` 原子替换 → 清理 `-wal`/`-shm`。
- **JSON Schema**：结构校验；合理性字段单独一份"策展清单"，因为"格式错误"和"管理缺陷"是两类问题。

**外部工具（不依赖我的判断）**
- `sqlite3 PRAGMA integrity_check / quick_check`
- `pytest`（3582 条）+ 覆盖率
- `git`（每个修复都有 diff 与提交信息）
- Modbus/OPC UA 一致性测试向量（现场联调时用）

---

## 四、除了你我，什么能证明结果是正确的

| 证据 | 现在是什么样 | 它能证明什么 |
|---|---|---|
| **真实数据算出的基线** | 见下方表格（两个真实库） | "改之前有多糟"是可复现的数字；同一工具跑两次就能对比 |
| **标准条款逐条对照** | 合理性 4 字段、KPI 阈值都写进代码常量 | 不是"我觉得对"，是"标准这么写" |
| **全量测试 + 变异测试** | 3582 passed；本轮新增 23 条，变异 11 项全红 | 关键行为有回归保护；测试本身有判别力（不是摆设） |
| **老库迁移实测** | 造缺列老库 → 打开成功 → 恢复写入成功 | 现场升级不会因 schema 崩掉 |
| **恢复演练** | 备份→删库→恢复→逐表核对 | "备份可用"是被执行过的，不是被假设的 |
| **数据库自校验** | `integrity_check` 在备份/恢复两处都做 | 文件级损坏能被发现，而不是带着坏页跑 |
| **可复现的 CI 闸门** | 全量测试 + 静态守卫 | 别人 clone 下来跑一遍，能得到同样结论 |
| **现场验收（无法自动化）** | 待做 | 报警阈值是否符合工艺、动作是否可执行——必须工艺/操作员签字 |

### 真实基线（`tools/alarm_kpi_report.py` 实测，2026-10-25）

| 指标 | `data/scada.db`（9.0 天） | `data/scada_simulated.db`（23.2 天） | ISA-18.2 目标 |
|---|---|---|---|
| 报警总数 | 47,751 | 105,028 | — |
| 报警率 | **220.9 条/小时** | **188.8 条/小时** | ≤ 6 条/小时 |
| 确认率 | **0.2%**（81/47751） | 98.6% | 绝大多数应被确认 |
| 抖动（相邻 <60s） | **26,096 对（54.6%）** | — | 应接近 0 |
| critical 占比 | 15.4% | **96.8%** | critical 应是少数 |
| 最严重 10 分钟窗口 | **3,330 条** | — | ≤ 10 条 |
| 同一寄存器多条规则 | `edge_decision/auto` **20,931 条 ID** | `boiler_temperature` 3 条规则 | 1 条 |
| 恢复率 | 无法判定（该库早于 round 260，无 `cleared` 列） | 同左 | 可判定 |

**这三组数字本身就是结论**：报警率超目标 30 倍以上、确认率 0.2%（说明操作员已经彻底无视报警）、54.6% 的报警是抖动、一个"每秒换 ID"的路径贡献了 44% 的记录。这不是"代码有 bug"，是**报警系统失去了报警的作用**。

---

## 五、本轮（round 261）落地了什么

1. **`tools/alarm_kpi_report.py`** —— 从真实库算 ISA-18.2 KPI，产出 `data/kpi_baseline.md` / `.json`（本文第四节的数字就是它跑的）。
2. **报警合理性**：`配置/alarms.yaml` 10 条规则全部补齐 `cause / consequence / action / max_response_time_sec`（工程内容，不是占位符）；`core/config_validator.py` 新增 `validate_alarm_rationalization()`，启动时报告缺口（不阻断启动，但每次都说）。
3. **schema 修正**：`ALARM_SCHEMA` 之前只认 `register` / `severity`——**真实文件用的是 `register_name` / `level`**，校验器校验的是一套不存在的词汇。现在两者都认，并用守卫钉住"真实文件必须用 `register_name`"。
4. **外部报警一等化**：`run.py` 的边缘决策回调原来直接写库且 `alarm_id=f'edge_{当前秒}'`（每秒一个新 ID → 去重/计数/升级/声光全失效，实测 9 天 20,931 条）。现在按消息内容派生稳定 ID，走新增的 `AlarmManager.raise_external_alarm()` 完整链路（去重 → 数据库 → 声光 → 广播 → WebSocket → 升级），并提供 `clear_external_alarm()`。
5. **备份恢复演练**：新增 `Database.restore_database()`（完整性校验 → 必需表校验 → 恢复前副本 → 原子替换 → 清理 WAL/SHM）+ `tests/test_backup_restore_drill.py` 7 条演练用例。此前项目**只有备份、没有任何恢复路径**。

新增守卫 17 条（`test_alarm_rationalization.py` 10 + `test_backup_restore_drill.py` 7），全量 3582 → **3599 passed / 10 skipped**。

---

## 六、round 262：把"报警噪声"变成"报警"

round 261 量出来的数字（220 条/小时、54.6% 抖动）说明问题，但没说**改多少**。
round 262 做了三件事，并用**同一份真实历史数据回放**证明效果。

### 6.1 判定逻辑抽成纯函数（`报警层/alarm_engine.py`）

原来"该不该报警"埋在 `AlarmManager._process_alarm_state` 里（带锁、带日志、
直接改内存状态）—— 后果是**无法离线验证**：想证明"加死区能少多少报警"，
只能上线试，或者另写一份"差不多的"模拟（等于没有证据）。

现在判定是一个纯函数 `decide(规则, 上一条状态, 值, 时间戳) -> 动作`（`alarm_engine.py`）：
运行时调它、离线回放调它、单元测试直接调它。**三处同一份逻辑**，
回放结论才有意义。

### 6.2 用真实数据回放，量出抑制效果（`tools/alarm_replay.py`）

对 `data/scada.db` 里 10 条规则、89,760 个真实采样点回放：

| | 现状（delay=0，deadband=0） | 建议（delay 5~15s + 按量纲死区） | 变化 |
|---|---|---|---|
| `temp_low`（<50℃） | 872 次 | 43 次 | **-95%** |
| `pressure_high`（>1.2MPa） | 623 次 | 62 次 | **-90%** |
| `ph_low`（<6.5） | 441 次 | 25 次 | **-94%** |
| `voltage_low`（<198V） | 80 次 | 15 次 | -81% |
| `pressure_low`（<0.2MPa） | 1 次 | 0 次 | -100% |
| **合计** | **2,017 次** | **145 次** | **-92.8%** |

死区按仪表精度/工艺波动取（温度 ±2℃、压力 ±0.02MPa、电压 ±2V、电流 ±2A、
pH ±0.1），延迟按采样周期与最大响应时间取（关键量 5s，温度/pH 10~15s）。
**这些值已经写进 `配置/alarms.yaml`**，不是建议稿。

### 6.3 规则唯一性校验

同一 (设备, 寄存器, 条件) 挂两条启用规则 = 一次越限弹两条。真实库里
`boiler_temperature` 与 `boiler_pressure` 都出现过这种情况。
`validate_alarm_uniqueness()` 在启动时报告，`test_alarm_rationalization.py`
钉住仓库配置为零重复。

### 6.4 边界与一致性

- 非有限值（NaN/Inf）→ 既不清除也不触发（读数无效 ≠ 恢复正常）
- 时间戳不可比 → 按"已到期"处理（宁可多报一次，不静默永不报警）
- `test_manager_uses_same_engine`：同一序列下 manager 的状态变化必须与
  `decide()` 推演一致 —— 防"平行实现"

---

## 七、round 263：设备失联要"报警"，不能只在健康页变色

`core/health_checker._check_data_freshness` 早就在看数据新鲜度，但有两个结构性缺口：

1. **只报不警**：结论只进 `/api/health/status` 的 JSON。报警历史里查不到、声光不响、
   WebSocket 不推 —— 不看健康页就发现不了，而"采集中断"在 SCADA 里等于现场失联。
2. **全局口径掩盖单设备失联**：它查 `MAX(timestamp) FROM history_data`（全库最新一条）。
   25 台设备里只要还有一台在写，这个值就一直新鲜，**单台设备/单条链路断了完全发现不了**。
   而现场最常见的恰恰是这种。

新增 `core/freshness_watch.py` + 维护任务 `data_freshness_watch`（30 秒一次）：
按设备查最近一条历史记录，超过 `6 × 采集间隔`（下限 30s）就走
`raise_external_alarm`（与其它报警同一条链路：去重 → 落库 → 声光 → 广播 →
WebSocket → 升级），数据恢复后自动清除并落库标记。

`tests/test_freshness_watch.py` 12 条，其中关键一条是：
**一台设备停 5 分钟、其它设备持续写入时，必须报警** —— 这正是全局口径漏掉的形状。

> 说明：`data/scada.db` 里有 12/20 台设备出现过 >60s 的采集中断，但这些缺口
> **全部同时发生**（整机停机过夜），所以这份数据无法证明"单设备失联"发生过。
> 逻辑由测试保证，不用数据硬凑。

---

## 八、还差的（诚实清单）

| 缺口 | 为什么还没做 | 建议 |
|---|---|---|
| 报警率降到 ≤6/h | 本轮已把抖动抑制做实（回放 -92.8%），但**阈值本身是否合理仍需工艺评审**——代码只能保证"同样的工艺波动不重复报警" | 用 `tools/alarm_replay.py` 对每条规则做改前/改后对比，逐条 rationalization 评审 |
| 前端展示 cause/action | 在前端仓库（scada-app），需要同步改报警详情面板 | 后端字段已就绪，前端直接读 `alarm-rules` |
| 现场设备一致性 | 没有真实 PLC/仪表，只有模拟 | 用 Modbus 一致性测试向量 + 现场联调签字 |
| 备份自动化调度 | 有 `tools/auto_backup.py`，但没有"定期演练恢复" | 建议每周一次恢复演练到临时目录并核对行数 |
| 报警 KPI 进 CI 闸门 | 真实库不进仓库（太大），只能手工跑 | 用固定的合成基线库做回归，防止 KPI 逻辑退化 |

---

## 九、round 264–270：继续往"必要"方向做的七件事

前八节是 round 261–263。之后七轮继续按"静默失效优先"的顺序推进，每一条都
对应一个**能说清后果**的缺陷，而不是"代码风格"。

| 轮次 | 缺陷 | 后果（如果不改） |
|---|---|---|
| 264 | 采集"退避"第 1 次失败 → 2 秒，比正常间隔 5 秒**更激进** | 一台已经出问题的设备被更频繁地打；同时熔断冷却用墙钟，校时后设备**再也不被探测** |
| 265 | 崩溃恢复清单 `pending_data.jsonl` **没有上限** | 写库停摆时文件涨到写满磁盘（2026-09-20 实测 160MB），随后连数据库都写不进去 |
| 266 | `system.yaml` 的 `logging` 段**从未被读** | 配 `max_size_mb: 10`，实际 100MB 才轮转；配 `level: DEBUG`，实际一直 INFO |
| 267 | 通知通道连续失败只记数、**不报警** | SMTP 密码过期 → 所有报警到不了人，而系统看起来一切正常 |
| 268 | 连接池"扩容"把**配置上限改小** | 配 50 条连接，跑起来永远只有 15 条，日志还说"扩容 10→15" |
| 269 | （新增闸门）抖动抑制效果没有回归保护 | 任何人把 delay 改回 0，真实数据上就退回 2000 次报警，且不报错 |
| 270 | 14 个零读取点的配置常量 | 改它们没有任何效果，误导后来人（"改这里能调超时？"） |

### 这一批的共同判据

1. **静默失效 > 崩溃**。崩溃有人管；"看起来正常但实际不工作"没人管。
2. **配置里每个键都要有消费方**，否则就是骗人（266、270 都是这一类）。
3. **时长用单调时钟，时刻用墙钟**（258/259/264 共修 10 处）。
4. **测试必须能失败**：变异验证逼出过三次"假绿"——
   - 只改一处时钟 → 混合比较，行为用例全绿（259）；
   - 测试里自己复刻了生产逻辑 → 改坏生产照样绿（265）；
   - 用例的前提条件根本进不到被测分支 → 断言对变异免疫（268）。

### 现在的护栏数量

| 类别 | 数量 |
|---|---|
| 全量测试 | **3,697 passed / 10 skipped** |
| 本轮新增的专项守卫 | 74 条（时间窗口 16 / 报警链路 32 / 队列 7 / 日志 11 / 池 8） |
| 变异验证 | 累计 50+ 项，全部命中 |
| 静态闸门 | 配置读取闸门、非有限值闸门、死代码闸门、schema 闸门、日志配置闸门 |

### 仍未做（诚实清单，与前八节一致）

* 报警率是否真的降到 ≤6 条/小时 —— **需要现场工艺评审**，代码只能保证
  "同样的工艺波动不重复报警"；
* 前端展示 `cause / consequence / action`（在 scada-web 仓库）；
* 真实 PLC / 仪表联调（本机只有模拟器）；
* 定期"恢复演练"排班（现在只有 `tests/test_backup_restore_drill.py` 这条可执行路径）。

---

## 十、round 271–277：把"检查做出来"变成"检查看得见、清得掉"

第九节之后又七轮。这一批的共同点：**不是加功能，而是让已有的检查真正闭环**。

| 轮次 | 缺陷 | 后果（如果不改） |
|---|---|---|
| 271 | 降级等级"触发器说变就变"，无滞回无驻留 | 阈值附近的抖动让等级每 15 秒翻一次：数据导出/归档/边缘决策**时开时关**，采集周期跟着抖 |
| 272 | ① 所有设备首次调度都是 `Timer(0.1)`；② 周期固定等 `interval` | ① 25 台设备同时启动 → 25 倍脉冲负载；② 实际周期 = interval + 采集耗时，采样率比配置低 30% |
| 273 | 备份/恢复都只在"被调用时"执行 | 坏备份、备份停了、备份是空库，**只在真要恢复的那天**才暴露 |
| 274 | 删设备时漏清 `_device_intervals` | 健康页/统计里列出不存在的设备"间隔 5s"，重加同名设备继承旧间隔 |
| 275 | ① 离线消息过期用墙钟；② 队列满 `pop(0)` 不计数 | ① 校时后消息永不过期，重连时投递几小时前的旧状态；② 静默丢消息 |
| 276 | 看门狗/演练的结论只在日志与报警里 | 备份演练一天一次只留一行日志；单台设备失联在健康页看不见 |
| 277 | 已删设备的 `data_stale_<dev>` 报警永不恢复 | 活跃报警列表里永久挂着不存在的设备，**点确认也没用** |

### 这一批的判据

1. **检查做出来 ≠ 检查有效**。一个只写日志的检查，等于没有检查。
   结论必须出现在**运维会看的地方**（健康页/报警/统计），并且**能被清掉**
   （否则会变成幽灵）。
2. **"设备不存在"与"设备失联"是两回事**。前者清报警，后者报报警。
3. **丢数据必须计数**（round 267 通知通道、275 离线队列、265 崩溃恢复清单
   都是这一条）。
4. **守卫要跟不变量走，不跟函数位置走**（round 274 把守卫从
   `remove_device_task` 改锚到 `_forget_device_state`）。

---

---

## 十一、运维自检清单（交接用）

每条都给"怎么查 / 正常应该看到什么"。**不需要读代码**。

| # | 查什么 | 怎么查 | 正常 |
|---|---|---|---|
| 1 | 采集是否在跑 | `GET /api/health/status` → `collector` | healthy，`last_collection_time` 在几秒内 |
| 2 | 落库是否在写 | 同上 → `data_freshness` | `latest_data_age_seconds` < 30 |
| 3 | **单台设备是否失联** | 同上 → `device_freshness` | `stale` 为空；有值则列出设备名与秒数 |
| 4 | **备份能不能用** | 同上 → `backup_readiness` | healthy，`age_hours` < 48 |
| 5 | 报警是否泛滥 | `python tools/alarm_kpi_report.py --db data/scada.db` | 报警率 ≤ 6/小时；抖动占比接近 0 |
| 6 | 报警配置是否合理 | 启动日志搜「报警合理性」「唯一性」 | 两条都是"通过" |
| 7 | 通知通道是否活着 | `GET /api/alarms/statistics` → `output.broken_channels` | 空数组 |
| 8 | 队列是否积压 | `GET /api/system/status` → `queue_pending_count` | 远小于上限；`queue_dropped_persisted` 为 0 |
| 9 | 降级状态 | `GET /api/health/status` → 或降级接口 | NORMAL；有降级时看 `recent_changes` 与 `recovery_streak` |
| 10 | 连接池是否被配置上限卡住 | `GET /api/resilience/circuit-breaker` / 池统计 | `dynamic_max` ≤ `max_size`，且能涨回配置值 |
| 11 | 恢复演练是否真的能恢复 | `pytest tests/test_backup_restore_drill.py -q` | 全绿（这条是**可执行**的证明，不是"应该有备份"） |

### 交接时必须一起交的三样东西

1. `配置/alarms.yaml` 的 **rationalization 字段**（原因/后果/动作/响应时限）——
   缺了审计不成立；
2. `tools/alarm_kpi_report.py` 跑出的**基线报告**（改前/改后对比的依据）；
3. `tests/` 全量 + 变异验证的**通过记录**（证明"这些守卫真的会红"）。

---

## 十二、round 278–282：报警「确认」与「升级」链上的四次假成功

> 这一批和下一节（283 起）是**两个不同族**。下一族是"通道坏了不告诉你"；
> 这一族更隐蔽 —— **通道都是通的、日志也有，只是状态机自己走错了。**

| 轮次 | 缺陷 | 后果（如果不改） |
|---|---|---|
| 278 | （文档轮）审计补到 277 + 新增运维自检清单 | 无代码改动 |
| 279 | 确认一条**已恢复**的报警，仍会往去重历史里记时间戳 | 之后 600 秒内**真正的新报警**被静默压掉：界面不弹、声光不响、广播不播 |
| 280 | 升级超时用**墙钟**；升级前不复核报警是否还在 | ① 校时后 `time.time()-first_trigger` 变负 → **永不升级**（升级链整条失效）；② 报警已恢复仍给三级主管打电话 |
| 281 | 确认时丢弃「消音成功没有」 | DO 写失败 → 蜂鸣器还在响，接口回 `success: true`「报警已确认」——操作员站在盘前会以为界面卡了 |
| 282 | 洪水抑制在 `insert_alarm()` **之前** return | 报警不落库、不进统计，但升级跟踪**已经**登记 → 没有数据库行 → `rowcount == 0` → **确认永远失败** → 一条**看不见也关不掉**的报警一路升到最高级 |

### 这一批的判据（写代码时直接套）

1. **"确认一条历史记录" ≠ "确认当前这条报警"**。前者是人工补账，不该产生
   "未来 N 分钟不许再报"的副作用；只有"当时还在报警"才开抑制窗口。
2. **时间比较用单调时钟**（`time.monotonic()`）。墙钟只用于**展示**，
   不用于**判定** —— 校时、夏令时、NTP 跳变都会让它失效。
3. **状态机每一步都要复核前提**：升级前复核"还在报警吗"，确认时复核
   "这条报警存在吗"。前提不成立时要**如实返回失败**，不能装作成功。
4. **记录与播报分离**（ISA-18.2）：抑制播报不得丢失记录。
   否则"看不见"与"关不掉"会同时发生 —— 这正是 282 的形态。

---

## 十三、round 283–351：同一族的一百二十一个实例 —— 「通道失败静默」

前十节讲的是"检查要做出来、要看得见、要清得掉"。这一批换了个方向：
**输出通道（声光/广播/邮件/配置/时序库/网关发布）坏了以后，系统会怎样告诉你？**
十个实例的答案曾经都是"不告诉你"——要么装作成功，要么把失败吞成一行日志，
要么干脆无界堆积到把自己拖垮。

| 轮次 | 缺陷 | 后果（如果不改） |
|---|---|---|
| 283 | 设备配置热重载只能重启；重载后采集任务是孤儿 | 改一台设备的 IP 要停整个采集；删掉的设备定时器仍在轮询 |
| 284 | 写坏的 `devices.yaml` 会清空整张设备表并停掉全部采集 | 一次手误 = 全场停产，而接口回「成功」 |
| 285 | `devices.yaml` 要手动点接口才重载 | 运维改完配置以为生效了，实际要等下次重启 |
| 286 | 声光网关断线 → 报警链路与报警 API 一起卡死 | 网关掉线时连**看报警的接口**都转不动（锁跨 I/O 持有） |
| 287 | 广播发不出去也回「已发送」 | 现场音柱没响，而系统认为报了警 |
| 288 | SMTP 无超时 + 投递队列无界 | 一封卡死的邮件让**所有**邮件静默停发，队列涨到 OOM |
| 289 | `_cancelled_devices` 只增不减（只在 `start()` 清空） | 频繁增删设备时它无限增长，而它正是"幽灵数据"的拦截判据 |
| 290 | 洪水/去重抑制**没有任何计数** | 看板上「现场安静」与「两百条报警被压掉」长得一模一样 |
| 291 | TDengine 写失败被当成成功（客户端只打日志返回 None） | `records_written` 照涨、记录不回填，整套兜底永远不触发 = 时序库静默丢数据 |
| 292 | ① `BaseGateway.__init__` 缺 `global` → **任何网关一实例化就崩**；② 三条发布通道失败静默 | ① `gateway/` 4400 行运行时根本起不来；② MQTT 上一条没有，而本地零信号 |
| 293 | 网关 `start()` 无返回值 + `_connect_mqtt` 异常被 `main()` 吞 | 全失败仍打印「已启动」、**退出码 0** —— 进程管理器看不出网关没起来 |
| 294 | `connect()` 的"全部连上"被当成生死判据 | 挂 1 台 = **整个网关不启动**，另外九台的数据一起丢 |
| 295 | 五个网关里三个（dnp3/iec104/opcua）的「读不到」完全不计数 | 这三类设备一个点都读不到时，`/stats` 上 `read_failures=0`、`errors=0`，看着完全健康 |
| 296 | 部分点读不到时遥测**质量码恒 GOOD**（失败的点直接从 `Metrics` 消失） | 下游分不清「设备本来只有 1 个指标」与「10 个里 9 个没读到」；`mqtt_subscriber` 也不读 `quality` |
| 297 | （文档轮）278–282 补成节 + 轮次表补到 296 + 新增「文档不许落后」守卫 | 无代码改动；此后文档落后 3 轮以上会**直接红** |
| 298 | **六项一批**：联锁状态被任意其它采样清成「未触发」/ `*_kwh` 被当瞬时功率积分 / OEE 编造 98% 合格率 / TDengine 五个单条写入恒返回 `None` / 行数查不到被填 0 / health 不健康仍 200 | ① 超温下仍可启机（联锁存活不过一个周期）；② 电费碳排约 3.5 倍；③ 写失败照涨计数；④ 空备份 + 库被锁 = 备份演练「通过」；⑤ LB/readiness 探活等于不存在 |
| 299 | **十项一批**：维护任务漏传 `data_collector` / `scada_alarms_active` 无 `level` 维度、`scada_devices_total` 的 `status` 恒 `total` / 常规改密不清 `must_change_password` / 强制改密不写 `password_changed_at` 也不撤旧令牌 / 确认先置内存再写库 / 旁路不撤升级跟踪、`duration=0` 被当 falsy / `state['shelved']` 写了全仓无人读、解除时也不清 | ① 热重载只做一半（新增设备不采、删掉的继续刷报警）；② `MONITORING.md` 的两条规则**永不触发**——全厂掉线一声不响；③ 改密死循环（除白名单外全 403）；④ 强制改密后攻击者会话仍可续期；⑤ 界面显示「已确认」而三级主管电话照来；⑥ 维护窗口照样打电话、`0` 分钟 = **永久静默**；⑦ 看板分不清「真的在响」与「已屏蔽」 |
| 300 | **六处一批**：SPC 违规指纹把「点数」和「子组数」直接相减、子组边界随滑窗漂移 / PID 用 `time.time()` 墙钟算 dt / dt 无上限（进程挂起即满量程） / 动作回调未注册或抛异常时决策日志照样记成功 / `6` 处 `save_yaml_config` 返回值被丢弃 | ① 同一条违规每轮换指纹重复入库，100 条上限被自己刷满、真违规被挤出去；② NTP 校时往前跳 → 积分项一步打满、输出顶到 `output_max`；③ 决策日志说「报警已发出」，实际一个函数都没调用；④ 配置写盘失败仍回「已保存」，重启后全部回滚且运行时已被改脏 |
| 301 | `_safe_intel` 失败只打日志、不计数（详见第十五节，本轮主战场是测试自己） | 某个智能模块持续崩溃时 `/stats` 上一切正常，而它本该产出的判异 / 健康分 / OEE 一直是空的 —— 唯一线索是一行被正常采样日志淹没的 error |
| 302 | **八项一批**（四路审计汇总）：`AlarmOutput.acknowledge()` 只停脉冲线程、**根本没写 DO** 却恒回 True / `insert_alarm` 抛异常把整段播报带走 / 一条报警规则算崩带走同点位其余规则 / 旁路过期清理挂在「该点位有匹配规则」上 / 联锁**先置已触发再执行动作**，动作失败永不重试、且 I/O 在状态锁内 / 模拟模式切换不看运行时结果照样写盘 / `bool("false")` 当 True / 设备增删丢 `_save_config()` 返回值 | ① 严重报警下点「确认」，界面说已消音、**现场蜂鸣器一直响到 reset**（操作员会去拔电源）；② 内存有、库没有、一声没响、升级照打电话（282 的异常路径副本）；③ 联锁显示「已触发」但停机值一次都没下发；④ 采集停了旁路就永不过期；⑤ 网关卡住时**安全判定本身**被堵；⑥ 重启后进入模拟模式，看板曲线依然"正常"——静默换掉全部数据源；⑦ 添加成功、重启后设备消失 |
| 303 | **五项一批**（诚实清单 1–3）：`write_with_verification` 的安全校验只在拿锁**之前**跑一次 / `refresh_device_health` 只清界面那份失败计数、不清判据那份 / 设备降级没有「已降级」位，`failures >= 阈值` 之后每个采样点都重跑 / `_init_device_health` 把失败次数写死 3 / `trigger_count` 内存按采样点累加、库按重新触发次数累加 | ① 急停之后仍有一笔在途写会下发（审计里还记成 write_success）；② 界面显示 0 次失败，再失败一次就立刻判断线并再次降级；③ 掉线 5 分钟 = 60 次重复下发安全状态 + 重复报警，审计（容量 5 万）被一台设备刷满、**真实操作审计被挤出去**；④ 同一条报警看板显示「触发 7200 次」、报表显示 1 次 |
| 304 | **四项一批**（诚实清单 1–2）：`load_config` 只增不删（`self.rules[id] = ...`）/ 外部事件寄生在 `self.rules`（会被落盘）/ `_external_alarms` 只增不减 / `_rebuild_rules_index` 先 `clear()` 再逐条 append | ① yaml 里删掉的规则继续生效，还会被下次 `add_rule` **写回文件**、重启也活；② 外部事件被落盘成 `condition: external` 的僵尸规则，污染 `total_rules` 统计、还会进判定索引（同名点位上报时把它判成「已恢复」）；③ 按消息哈希派生 ID 的部署随事件种类无界增长；④ 索引重建有「为空」窗口，撞上的采样**静默漏检一次**，日志里一个字都没有 |
| 305 | **两项一批**（诚实清单 3–4）：`get_database_stats()` 每次 6 条 `COUNT(*)` 全表扫描被 3~5s 轮询 / `set_deadband()` 只改内存不落盘 | ① `history_data` 约 200 万行，统计查询与实时写入抢同一条读连接 → 「越开越卡、偶发 database is locked」；② API 设的死区在下一次 `alarms.yaml` 热重载时**静默消失**，而接口回的是「已设置」 |
| 306 | **两项一批**（诚实清单 5–6）：`/metrics` 不在页面级鉴权白名单里 / deprecated 的单人旁路端点仍被 API 调用 | ① Prometheus 抓取不带 cookie → 302 到 /login，整套 HTTP 指标在生产上**一条都采不到**，且无任何报错（面板只是"没数据"）；② 任意 engineer 账号可**永久**旁路超温/超压联锁（无第二人审批、无超时自动恢复），审计里只有一行 `interlock_bypass_deprecated` |
| 307 | **功能不可达**（换了个方向扫）：`AlarmManager` 的 `shelve_alarm / unshelve_alarm / get_shelved_alarms` 三件套**只被测试调用**，没有任何 API 端点 | ISA-18.2 的旁路功能后端齐全、前端有「已旁路」筛选，却没有入口 —— 维护窗口里想屏蔽一条刷屏报警只能去改 yaml。`tools/_scan_dead_api.py` 扫出 90 个「生产零调用」的公开方法，这是其中最完整的一个 |
| 308 | **五项一批**（接手 307 之后未提交的半成品 + 新维度「配置里写了、代码从不读」）：`_start_device_collection()` **恒返回 None**，而调用方已改成 `if not ...` → 每台设备每次启动都误报「启动失败」 / `start_device_task()` 与 `api_devices._start_device_collection()` 两处平行调用点丢弃结果 / `sync_device_tasks()` 把 `to_start` 整段记成 `started`，不看真实成败 / 联锁**部分丢弃**只逐条 error、汇总只写「加载 N 条」 / `database.compression`（enabled/interval_hours/method）**全仓库零消费方** | ① 把一个静默失败换成一个**持续误报**：日志被假警报淹没，真失败反而看不见；② 添加设备后采集没起来，接口回「已添加」，界面上一台设备永远没有数据；③ 配置热重载回「已启动 3 台」，其中一台定时器压根没挂；④ `interlocks.yaml` 12 条里 5 条写错 → 现场只看到「已加载 7 条」，那 5 条对应的设备保护等于不存在；⑤ 运维以为「库每天压缩一次」，实际从不压缩，增长只靠按时间窗口删除兜底 |
| 309 | **三项一批**（用 `tools/_scan_dropped_bool.py` 从 583 处「返回值被丢弃」里筛出真有后果的）：三个 API 调用点仍在当语句调上一轮刚改成返回 bool 的 `_start_device_collection()` / 声光线程**退出时**那一笔 `_write_do` 丢弃结果（round 286 只修了循环内） / 边缘决策 5 条内置规则硬编码绑定 `siemens_plc_01` —— 设备清单里没有这个设备 | ① 接口回「已添加 N 台」，其中采集没起来的那些**永远没有数据**，看着像设备坏了；② 线程退出后再没人写这个 DO，蜂鸣器关不掉就是**一直响**（`get_status()` 显示已关，那是意图）；③ 引擎日志写着「已加载 3条规则, 2条联锁, 1个PID」，实际一条都不会触发 —— 与 round 246 删掉的那批"预置联锁"同一个病 |
| 310 | **全面扫描后的一族**：设备删除后的**跨模块状态残留** —— `device_manager.remove_device()` 只删配置表与客户端，而 9 个模块里 20+ 个 `self._xxx[device_id] = ...` 容器**全都没有删除点**（`grep ".pop("` = 0） | ① 报表/看板继续列出**不存在的设备**（OEE / 能耗 / 振动 / 预测维护 / 遥测缓存 / SPC 控制图）；② **重新添加同名设备继承旧状态** —— 最硬的是 `DeviceControlSafety._comm_failures`：删之前连续失败 5 次，新设备第一次采样前就被判离线、写操作被拒，**重启才恢复**；③ `DeviceManager._status_cache`（TTL 5s）让同名新设备 5 秒内返回旧设备的 `connected: True`；④ `TSDBAdapter` 继续给已删设备拉数据并写结果行 |
| 311 | **时间基准错的第二族**（换维度扫 `time.time()` 参与判定）：限流窗口 / WebSocket 状态推送节流 / 联锁旁路过期 / 升级通知的 `elapsed_seconds` 四处都用**墙钟**表达「时长」；外加旁路请求表按 uuid **无界增长** | ① NTP 往后校时 → 限流窗口内历史时间戳永不过期 → **正常用户被误限流 429**；往前校时 → 限流整体被绕过；② 推送节流因 `now-last` 变负而**停很久**，状态面板卡在旧数据且无报错；③ 旁路到期用墙钟 → 校时让**本该 30 分钟恢复的联锁实际旁路两小时**（或维护中途突然恢复，检修的人被夹）；④ 通知里出现「已超时 -3598 秒」，而这句话会进打给三级主管的电话话术 |
| 312 | **上一轮遗留的清理缺口**：round 310 的 `forget_device()` 只挂在 `api_devices.delete_device()` 上，而设备消失还有**第二条路径** —— `devices.yaml` 热重载（`reload_config()` 的差集 / `device_config_watch` 每 10s）完全不经过 API 层 | yaml 里删掉一台设备 → 配置表没了、采集停了、界面也没了，但 OEE / 能耗 / 振动 / 预测维护 / SPC 报表里它**还在**（`forget_device` 从没被调）；重新加回同名设备时**继承旧的连续失败计数** → 立刻判离线、写操作被拒，重启才恢复 |
| 313 | **联锁规则的类型拼错**：`condition.type` 只认 `threshold`/`coil`，其它值让 `matched` 恒 False 然后 `continue`；`action.type` 只认 `write_register`/`emergency_stop`/`block_start`，**未知类型没有 else 分支** | ① `type: thresold`（少个 h）→ 规则**永不触发，一个字都不报**，界面上规则在、enabled 为 true，超温时什么都不发生；② `action: {type: write_registor}`（少个 e）→ 条件成立、状态显示"已触发"、审计记 `interlock_triggered`（成功），而**停机值一次都没下发** —— 比 ① 更危险，因为它看起来是成功的 |
| 314 | **换维度：重启后的状态一致性**（静态规则已到边际，转语义）。`alarm_states` 是纯内存，而"现场还在发生"的事实只在 `alarm_records.cleared = 0`；重启后不恢复。另：`insert_alarm` 去重判据是「未确认 **且** 未恢复」，把「已确认但条件仍在」当成新报警 | ① 重启后 `get_active_alarms()` 返回空 → **看板显示"无报警"，而现场还在超温**；若该设备随后通信中断（不再采样），这条报警**永久消失**；② 下一次采样把它当全新报警 → 声光/广播/弹窗全部重来、`acknowledged` 变回 False、**升级跟踪重新登记 → 300/900/1800 秒后再打给三级主管**（人早就确认过了）；③ 历史里同一条持续报警变成 2 行、3 行，报警 KPI 翻倍 |
| 315 | **同一族的第二、三处**：`DeviceControlSafety._estop_active` 与 `_interlock_bypass` 也是纯内存，重启后清空（没有 `system_state` 表可存） | ① **急停丢失**：急停后重启 → 软件不再禁止写操作，而**现场急停按钮可能还锁着** ——操作员在界面上点"启动"，设备真的会动；② **旁路丢失**：维护窗口内重启（改配置/升级/崩溃）→ 联锁立刻恢复生效 →正在检修的设备被联锁动作（写停机值/急停），**人员可能被夹**。ISA-18.2/IEC 61511 要求旁路"超时自动恢复"，不是"重启即恢复" |
| 316 | **这一族最后一处**：`AlarmManager._shelved_alarms`（ISA-18.2 报警屏蔽）也是纯内存；另外**新加持久化时写出了真实自锁死** | ① 维护窗口内重启（改配置/升级/崩溃）→ 屏蔽全丢 → 正在被屏蔽的刷屏报警**立刻重新响 + 前端弹窗**，而操作员正蹲在设备旁检修；② 第一版把 `_persist_shelves()` 写在 `with self._state_lock:` **块内**，而它是 `threading.Lock()`（非可重入）→ **自锁死**，整个报警模块静默停摆；③ round 313 那个「非可重入锁」闸门**没抓到** —— 只认 `threading.Lock()`，不认 `from threading import Lock` 后的裸 `Lock()`，对 `AlarmManager` 恒绿 |
| 317 | **配置变更与运行态不同步**：`_rebuild_rules_index()` 只索引 `enabled` 的规则，而规则被**删除或禁用**后，`alarm_states` 里它留下的活跃报警**没有任何人收尾** | 索引里没有该规则 → 后续采样永远不再检查那个点位 → `_process_alarm_state()` 永远走不到 CLEAR → 看板**永久显示一条规则已不存在的报警**，点"确认"能确认但它**永远不会恢复**；库里那条 `cleared` 永远为 0，"未恢复报警数"永久偏大。与 round 274 的"已删设备的幽灵报警"同一个病，维度从 device 换成 rule |
| 318 | **配置热重载漏了安全规则**：`_load_preset_interlocks()` 只在 `__init__` 跑一次，全仓库没有重载入口；而 `device_config_watch` 只监视 `devices.yaml` | 改 `interlocks.yaml`（调阈值/加规则/停用）**必须重启进程**才生效，且**没有任何提示**。方向虽"安全"（旧规则继续保护）但会误导人：改**高**阈值想减少误跳闸 → 没生效 → 继续误跳；改**低**阈值想更严格 → 仍是旧阈值 → **保护不足而无人知**。这是 round 283（devices.yaml 热重载）的同型漏网 —— 当时只接了设备配置 |
| 319 | **配置全景**：`energy.yaml` 改了不生效，且写坏会**静默回落默认电价**；另有两份配置**整份零消费方** | ① 电价/碳排因子手改文件不生效（`_load_config()` 只在 `__init__` 调一次），无任何提示 —— 电费与碳排报表静默失真；② 写坏 `energy.yaml`（缩进错一格/保存中间态）只 `logger.warning` 就回落默认电价（1.2/0.7/0.35 与现场实际不同），「本月电费」直接算错；③ `alarm_templates.yaml`（报警模板库）与 `fault_presets.yaml`（故障预设）**全仓库零读取点** —— 改它们没有任何效果也不报错，round 308 的键名守卫查不出"整份文件没人读" |
| 320 | **累计量的口径**：`energy_accumulated` 没有任何窗口（`reset_accumulated()` 零调用点）、不落库、且同一次调用里功率与累积读数**都累加**；`forget_device` 也漏了这一个容器 | ① 看板「能耗汇总/电费/碳排放」口径实为「自进程启动以来」，**重启即归零**（实测 301 kWh → 0），反向也错：跑三个月就是三个月累计而页面不说；② 同一调用给功率 52 kW + 读数 1250（真实 250 kWh）→ 累计 **301 kWh**（功率积分重复叠加）；③ 设备删掉后它今天用的电仍留在「今日能耗」里，且重启后照样恢复 |
| 321 | **改用开源工具链全审**（ruff 广谱 + bandit + vulture + coverage）：① CSRF 令牌"1 小时有效期"只判上界（未来时间戳**永不过期**）+ 密钥缺失时 fail-open；② `mqtt_to_tsdb` 写失败（返回 False）**不回填、直接丢**，而注释写着"必须回填并计数" | ① 服务器时钟被 NTP 回拨后，此前签发的所有 CSRF 令牌变成"未来"→ 有效期整体失效；CSRF 开着但 `CSRF_SECRET` 为空时**任意字符串都能通过**；② TDengine 抖动/重启的几十秒里，每 5 秒一批遥测**静默消失**、报警**直接丢掉**，统计里只有 `errors` 在涨；deque 满时挤掉最旧记录也完全不可见 |
| 322 | **安全关键路径的失效方向**（判据换成"故障时是拒绝还是放行"）：① `write_safety` 对**未知寄存器**直接 `return True`（量程/联锁/二次确认全跳过）；② 回读不一致仍 `success: True`；③ 安全模块不可用时"降级"成 INT16 校验继续下发；④ 幂等保护只写在已删除的降级分支里（主路径无防重复）；⑤ 审计落盘失败只记 ERROR、操作照常执行（执行了但没记录） | ① 地址写错一位 / 配置漏登记 → 整条安全链短路，值直达从站；② 前端只看 `success` 就弹绿条，而设备**没变成期望值**；③ 急停/联锁/回读全部消失，调用方看到同一个 200；④ 双击/重试会重复下发非幂等的物理动作；⑤ 磁盘满/目录只读时"操作做了但查不到"，事故调查无法自证 |
| 323 | **DNP3 链路层不校验 CRC**（模块头注登记的已知缺口第 1–3 条）：`parse_frame()` 把 `data[12:]` 直接当应用层，帧头 CRC 只"暴露"不校验；`build_*` 用 `sum(header) & 0xFFFF` 冒充 CRC，且完全没有数据块 CRC | ① 线路干扰 / 接地环路 / 长线反射造成的任意位翻转都被当成合法帧 → 遥测值、事件序号、遥控命令全部失真且**无人知晓**；② 方向性最危险：**误码或篡改的遥控「选择-执行」报文会被照单执行**，现场没有任何一层能发现；③ 应用数据超过 16 字节时，每个数据块尾部的 CRC 被当作应用层字节解析 → 整体错位，解析出的对象头全错（这条原来根本走不到，是补上校验后才暴露的） |
| 324 | **DNP3 对象层解析错，遥信全错**：① `parse_response` 对 BI/BO 一律 `data[offset] & 0x01`，而标准里 Var 2 的**状态位在 bit7**（bit0 是保留位恒 0）、Var 1 是**打包位**（1 字节装 8 个点）；② 不支持的 qualifier / 对象组**静默返回空列表**；③ `_last_data` 的 key 用数组位置 `len(objects)` 而不是协议索引 | ① **所有开关量恒显示"分"** —— 断路器实际合闸、画面显示分闸，操作员据此判断会误操作；打包位每字节只取 1 个点，**丢 7/8 的点**；② 现场看到"数据不刷新"，而 `_invalid_frames` 不涨、系统认为帧一切正常，排障时**查不到任何线索**；③ 响应点序一变就串位，A 设备的开关量写进 B 设备的槽位 |
| 325 | **DNP3 对象头的限定符与索引全错**（第 4/6/7 条，与 324 耦合）：① `build_read_request` 与 `build_direct_operate` 都用限定符 `0x06`（= all objects，**不带任何范围/数量字段**），后面却跟着范围或索引字节；② `parse_response` 把 `0x00`（标准 = 1 字节起止**范围**）当成"无索引前缀"，把范围字段直接当对象数据解析；③ `_last_data` 的 key 用数组位置 `len(objects)` 而非协议索引 | ① **读请求在从站侧解析错位、遥控命令根本发不出去** —— 现场表现为"设备不响应"，而网关认为命令已下发；② 真实从站响应的每个对象整体偏移 2 字节，遥测值取到的是范围字段（例如把 `start=0` 当成第一个测量值）；③ 响应点序一变就串位，A 设备的开关量写进 B 设备的槽位 |
| 326 | **时间戳时区混用**：`timestamp` 由 `datetime.now()` 写入（本地 UTC+8），而 `created_at` 吃 SQLite 的 `DEFAULT CURRENT_TIMESTAMP`（**UTC**）；Dockerfile / docker-compose 也没设 `TZ`（`python:3.12-slim` 默认 UTC），代码里 487 处 `datetime.now()` 没有任何时区处理 | ① **同一行两个时间字段恒差 8 小时**（实测 `scada.db` 三表各 5000 行，差值分布 `{8: 5000}`，无混存）→ 任何 `WHERE timestamp > created_at` 的比较都错；② 按 `created_at` 分天的报表与按 `timestamp` 分天的口径差 8 小时，跨天边界的数据会归错天；③ 开发机（UTC+8）与容器（UTC）写出的时间戳属于**不同时区**，混存后无法从数据本身判断是哪一种，排查时只能猜 |
| 327 | **写后回读验证用了陈旧缓存**：`write_single_register(verify=True)` 的回读调 `read_holding_registers`，而后者在读取失败时返回**陈旧缓存值**（这是 round 313 刻意加的兜底），返回值本身无法区分新鲜/陈旧 | ① **写入后回读超时 + 缓存里恰好存着同一个值 → 判成「验证通过」** —— 设备根本没写进去，系统却报「写入成功且已校验」；② 现场按"验证通过"相信设定值已生效，实际阀门开度/变频频率没变，且没有任何告警；③ 探针实测：回读抛 `ConnectionException`、缓存预置 `[42]`、写入 42 → 返回 `True`、`last_read_source='cache'` |
| 328 | **32 位整数解码忽略字节序**：`decode_int32` / `decode_uint32` 固定按 `(r0 << 16) | r1` 组合，完全不看 `byte_order`；而同一文件里的 `decode_float32` 支持四种排列 | 同一台设备配 `CDAB`/`BADC`/`DCBA` 时，**浮点量解对、32 位整数量解错** —— 电表读数、累计流量这类用 int32 的点位会得到完全错误的数量级，而温度等浮点量正常，现场几乎不会怀疑到字节序上 |
| 329 | **熔断器 API 三个端点互相矛盾**：① 列表接口的 `breakers` 来自采集链（key 是 `device_id`），而 `GET /circuit-breaker/<name>` 只查 `circuit_breaker_manager`（里面只有 database / device_comm / alarm_system）→ **前端拿列表里的设备名来查必然 404**；② `POST /<name>/reset` 同样只重置通用管理器，设备侧 `_circuit_state` 没人清；③ `POST /reset-all` 只调通用管理器的 `reset_all()`，**采集链的设备熔断器一个都没重置**，却回「所有熔断器已重置」 | ① 运维点开某台熔断设备看详情 → 404，「列表说有、点进去说不存在」；② 单台重置回「已重置」但设备仍在熔断；③ **最严重**：执行「重置所有熔断器」后看板上的设备仍是「熔断中」，接口却回成功 —— 运维以为已恢复，实际设备还在 30 秒冷却窗口里空转，**没有任何接口能看出这个差异**。探针实测：`circuit_breaker_manager.reset_all()` 之后 `dc._circuit_state` 完全不变 |
| 330 | **联锁动作与批量控制的多处 fail-open**（P0）：① `_execute_interlock_action` 里 `action_ok = True` 起手 —— `write_single_register` 的返回值被丢弃（Modbus 写失败**返回 False 而不抛异常**）、`device_manager` 为 None 时没有 else 分支、`trigger_emergency_stop` 的返回值也被丢弃；② `batch_control` 四处：急停期间 `action != 'reset'` 放行了 reset（那是往 PLC 发硬件复位）、顶层 `success = success_count > 0`、启动前只拦 `block_start` 联锁、审计在写 PLC **之后**才调且不看返回值 | ① **联锁停机指令写失败，状态却被锁死** —— `check_interlocks` 见 ok=True 就把 `_interlock_states[rule_id]` 置 True，之后每周期 `triggered and not was_triggered` 恒为 False，**停机指令永不重试**，而审计与看板都记着「已执行」；② 批量停机 10 台只停 1 台回「成功」、急停锁死时还能给 PLC 发硬件复位、已触发的超温/超压联锁挡不住启动、磁盘满时「指令发了、记录没有」 |
| 331 | **REST 端点写入绕过全部安全闸门 + 真机必然 500**（P1）：`write-endpoint` 是 REST 设备**唯一写通道**，却直接 `device_manager.get_client()` 就写 —— 无 `validate_write`（急停/联锁/量程全跳过）、无回读验证、安全审计链里没记录；同时三个内置客户端的 `write_endpoint` 签名不一致（`enhanced_simulated` 3 参带 method、`rest_client`/`simulated` 2 参），而 API 无条件用关键字传 `method=` → **RESTDeviceClient 每次写入都 TypeError**，该路由又没挂 `@api_error_handler` → 通用 500 | ① 急停中、联锁触发中都能给 REST 设备下发执行机构指令 —— 这是全项目**唯一一条**绕开 `DeviceControlSafety` 的写路径；② 真实 REST 设备的写入功能**从来没成功过**，失败信息只有 `{"error": "Internal server error"}`，运维无从判断是配置错、连不上、还是代码 bug |
| 332 | **设备名/描述存储型 XSS → 令牌窃取**（P1）：POST 只查 `name` 的尖括号、`description` 完全直通；PUT 连 `name` 都不查。两个字段最终以 `${device.name}` / `${device.description}` 拼进 `模板/devices.html` 的 `innerHTML`（该文件 22 处 innerHTML、0 处转义），而 access token 存在 `localStorage`（`base.html:208`）、CSP 又允许 `unsafe-inline` | **工程师账号一次合法请求即可在管理员浏览器里执行脚本**，窃取 `auth_token` 后以管理员身份接管（用户 CRUD、配置写入、模式切换）—— 这是垂直越权，不是需要先打穿边界的假设性风险 |
| 333 | **round 331 自身引入的 fail-open**（P2，外部路线评审发现）：端点写入的三处闸门用 `getattr(dc, '_estop_active', False)` / `'_interlock_rules'` / `'_interlock_bypass'` 读**私有属性**，三处默认值**全部指向「放行」**；审计只记 `_attempt`，成功/失败分支一条 `_audit` 都没有；联锁只匹配 `action.device_id`、忽略 `condition.device_id` | ① 属性改名或缺失时（DI 替换、测试桩、重构），**急停中仍可下发端点写入，且没有任何告警** —— 这正是本项目 330 轮反复批判的形状，修漏洞时又引入了一次；② 出事时只能证明「尝试过」，无法自证「下发了没有、结果是什么」；③ 配一条 `action: {type: emergency_stop}`（无 device_id）的规则时，它触发后该设备的端点写入仍能过 |
| 334 | **Modbus 从站地址 0 被静默替换**（P1）：9 个读写方法（5 读 + 4 写）全是 `slave = slave_id or self.slave_id` —— **`slave_id=0` 是假值**，会被替换成 `self.slave_id`（默认 1）。而 Modbus 地址 0 是**广播地址**（GB/T 19582：1-247 单播、0 广播、248-255 保留） | ① 本意「广播给总线上所有从站」→ 实际只发给了 **1 号**（单播，会真的执行）；② 本意「发给 0 号」→ 也是发给 1 号。两种情况都是**打错设备**，且没有任何日志。工控现场一个从站号错位，就是操作了另一台设备。顺带修 `int(1.5)` 静默截断成 1（同样是地址错位）与 `slave_id=True`（bool 是 int 子类）被当成 1 号 |
| 335 | **两处**（P1）：① `_resolve_register_address` 的 `isinstance(register_name, int)` **命中 bool** —— YAML 1.1 里未加引号的 `on`/`off`/`yes`/`no` 被解析成 True/False，本意是寄存器**名字**，却被当成地址 1/0（`try_int(True)` 也会返回 1，两个入口都要挡）；② `verify_token` **完全不校验 `password_changed_at`** —— `refresh_token` 早就校验了，但 **access 令牌才是每个请求真正带的那个** | ① 联锁动作写到了**地址 1** 的寄存器上（YAML 里 `register: on` 本意指名字叫 "on" 的寄存器）；② 改密 + 全量撤销之后，黑名单里只有「当前请求头那一个」令牌，**被盗的另一个 access 令牌仍然可用**，能继续调 `/api/control/*` 下发控制指令，直到自然过期 |
| 335b | **round 335 的修复自身引入的误杀**（自查 + smoke 测试抓到）：`iat` 是 JWT 的**整数秒**（RFC 7519），而 `password_changed_at` 是 `datetime.now().isoformat()` 带**微秒** —— 「改密后立刻登录」时两者在同一秒内，`pwd_time` 比 `iat` 大零点几秒，**刚签发的合法令牌被自己的规则杀掉** | 实测：admin 被强制改密后立即登录，`GET /api/devices` 直接 401，日志「令牌签发于密码变更之前」。修法：比较时留 **1 秒容差**（`pwd_time > token_iat + 1`），`refresh_token` 同族问题一并修 |
| 336 | **旁路持久化的两处状态错位**（P1）：① `restore_interlock`（手动恢复联锁）只改内存、**不落库** —— 而 `_auto_restore_bypass`（超时自动恢复）是有的，**两条恢复路径对同一份持久化状态写入不等价**；② `_persist_bypasses` 用 `next((... if status in ('pending','approved')))` **正序**匹配 —— 允许 `pending`（未满 2 人审批，其 `expires_at` 不是已生效旁路的过期时间）、且同一 interlock 有多条历史请求时取到**最早**那条 | ① SQLite 里仍留着这条旁路，进程重启时 `_restore_persisted_state()` 又把它加载生效 —— **「已手动恢复的联锁在重启后复活」**，检修现场以为保护回来了，实际旁路还在；② 落库的过期时间取错：可能按一个早已过去的时间恢复 → 重启后旁路立即失效，**检修中的设备被联锁动作** |
| 337 | **测试的绿不可信**：① `pytest ... \| tail` 因残留子进程持有 stdout 而永不返回；② 跑到 100% 后进程不退、日志没有统计行 —— 容易被当成「跑完了只是没打印」，实际结果不可用（实测两次都是 kill 掉重跑才拿到 `N passed`） | 定位（faulthandler）：**100 个线程**全部停在 `ThreadPoolExecutor._worker` → `work_queue.get()`。各 `DataCollector` 的线程池只有 `stop()` 才 `shutdown(wait=True)`，大量测试没调 → worker 越积越多，`atexit` 的 `_python_exit()` 逐个 join。修法：conftest 加 `_drain_thread_pool_workers` 提前塞 `None`；新增 `tools/run_tests.py`（重定向 + faulthandler 每 120s dump 线程栈 + 严格判据，并区分「测试失败」与「测试通过但进程没干净退出」）。单文件 393s → 10s，全量 1490s → 1273s |
| 338 | **写路径未收敛 + 成对路径不等价**（P0）：① `write-coil` 和 `batch_control` 在「安全模块不可用」时**降级成直接写 PLC**（`batch_control` 还硬编码地址 线圈 0 / 寄存器 100），而 `write-register` 是 503；② 同一功能两套实现（`device_control.batch_control` 按配置点位 vs api 层硬编码地址） | ① 安全模块不可用时，急停/联锁/旁路/回读**全部消失**，线圈照写 —— 挑一条闸门少的路径就绕过了整个安全层；② 两套批量控制的地址来源不同，修了其中一套另一套仍然错。修法：两处降级改 503；新增 `tests/test_paired_path_guards.py`（4 类结构守卫：api 层禁止直写 PLC、所有恢复旁路必须落库、所有 Modbus 读写必须走 `_resolve_slave`、三个客户端 `write_endpoint` 签名必须一致）。⚠️ 守卫自身踩过一次假绿：把 `self._persist_bypasses()` 注释掉后，`"_persist_bypasses()" in body` 仍为真 → 守卫放行了真实违规。修法：扫之前先剥注释 |
| 339 | **寄存器写入静默截断浮点**（P2）：入口 `safe_float` 放行 `1.9`，量程校验也过（1.9 在 INT16 内），到 `write_with_verification` 里 `int(value)` 截成 **1** —— PLC 收到 1，而审计日志记的是 1.9 | **日志与现场不一致**，且系统报「写入成功」：操作员以为设定值改成了 1.9，实际设备是 1。该路径本就不具备 float32 写能力（要按 2 个寄存器编位 + 回读解码），注释里却写着「支持 float32 寄存器」。修法：非整数值直接拒绝并说明「若该点位是 float32，需要双寄存器编码，当前接口不支持」；`1.0` 这类整数值仍放行；线圈保持 `bool(value)`（非零即真本就是线圈语义） |
| 340 | **模拟器被两张硬编码表锁死**（P0，本轮主线）：① `_generate_output_data` 里约 90 项「参数名 → 数值」字面量，系数写死在表达式里（`mold_temperature = _current_temp * 0.8`）；② `_configure_process_model` 里 8 个 `elif '锅炉' in description` 式分支；③ 物理上限是**全局类常量**（`CURRENT_MAX=100` / `POWER_MAX_KW=100` / `SPEED_MAX=3600` / `FLOW_MAX=200`）；④ `source: status` 直接输出 `DeviceState.value`（`RUNNING=2`），而点表语义是 `0=停机/1=运行/2=故障` | 实测（改造前）：`devices_simulated.yaml` 30 台设备 **229 个点位有 136 个（59%）取不到值**，客户端兜底 25.0 —— 界面「有数」但是假的。另：冷水机 350 kW 被 `POWER_MAX_KW` 压成 **100 kW**、620 A 压成 **100 A**；所有设备运行时状态位输出 **2**，而点表里 2 是**故障** —— 「数字合法、语义反了」，最难发现的一类。修法：新增配置驱动派生（点位级 `sim` 段：source/gain/offset/noise/min/max/decimals/dtype/map/constant）+ 设备级 `simulation.process_model` + `simulation.monitoring`；`_calibrate_limits()` 按基准量放大物理上限；`source: status` 映射成点表编码（`status_raw` 保留原值）。新增 `配置/simulation_profiles.yaml`（38 台设备、316 点位）与 `tools/sim_probe.py`（体检/定标）。补齐 8 类设备：冷水机组/变频泵/输送线/AGV/光伏逆变器/储能BMS/干变温控/天车。**316 点位缺值 0** |
| 341 | **真实设备路径从未被验证**（P0，本轮主线）：4 个 agent 并行审计采集/操控/可视化/异常四层，查出 12 条 P0，全部是「模拟能过、真机不行」 | 最要命的六条：① `devices_real.yaml` 里 `host: ${PLC_HOST_01}` **从不展开** —— 三个加载器都用 `yaml.safe_load` 直读，客户端拿 `"${PLC_HOST_01}"` 当主机名去连，**42 台一台都连不上**，日志只说「连接失败」；② `/start` `/stop` `/adjust` 三条路径**完全绕过安全层**（急停/联锁/量程/审计/回读全没有），而 `/api/control/*` 全都有 —— 挑闸门少的那条就绕过去；③ 写后回读读的是**客户端缓存**（不判 `last_read_source`）：写失败+缓存同值 → 判「验证通过」，写成功+回读超时 → 判失败并触发**重复下发**；④ WebSocket 把 >1KB 载荷 gzip 后发，而**前端没有任何解压实现** → 界面静默不更新；⑤ REST 的 `self._session.timeout = (3,5)` —— `requests.Session` 没有这个属性，等于**所有 REST 请求无超时**，对端不响应时采集线程永久阻塞；⑥ `reload_config` 只在 `DeviceManager` 上定义，生产用的 `RealDeviceManager`/`SimulatedDeviceManager` 都没有 → **两种模式下热重载从未生效**（改 yaml 必须重启），而维护任务每 10 秒刷一条 ERROR。修法：三处加载器改 `yaml.safe_load`+`expand_env_vars`（坏 YAML 抛错拒绝启动，不再 0 台设备静默跑）；`/start` `/stop` 走 `batch_control`、`/adjust` 走 `write_with_verification`；回读要求 `fresh`；WS 压缩改为「客户端握手声明才压缩」；REST 超时作为参数传；`reload_config` 上移为接口抽象方法并给两个 manager 实现。另补 `配置/devices_real.yaml`（42 台 / 420 点位，与模拟清单同 id 同点位名）+ `tools/real_path_selftest.py`（起真 Modbus 从站验证 12 项，四种字节序 48/48 通过） |
| 342 | **「系统说成功，其实没成」四种形状**（P0，接 round 341）：真实设备接上之后，四条路径仍然假成功 | ① **PID 输出从未写进设备** —— 回调调 `adjust_device(device_id, str(address), value)`，而 `adjust_device` 的第二个参数是**点位名**（内部 `reg['name'] == name`），传 `"10"` 永远匹配不到，返回 `{'success': False}`，而返回值被完全忽略（只 catch 异常）；② **REST/OPC UA/MQTT 采集恒成功** —— `_collect_from_cache` 未连接时静默 return，调用方无条件 `successful_collections += 1; return True`，于是网关断电、Broker 断线都算成功，断路器永不打开、`failed_collections` 恒 0；③ **MQTT retained 被当实时值** —— Broker 缓存的上一条状态（可能几天前）被打上 `now()` 时间戳，以 GOOD 质量码入库并参与报警与联锁；④ **设备离线不产生任何告警** —— `update_device_health()` 是唯一累加 `_comm_failures`、触发离线告警的入口，但**生产代码零调用方**。修法：PID 改走 `write_with_verification` 并检查 success/verified；`_collect_from_cache` 返回入队条数，0 条计失败；retained 标记贯穿到 `latest_data['retained']` 并由采集侧打 `stale`；采集外包一层 `_collect_device_data` 上报健康（原函数 6 个 return 点，逐个插必漏） |
| 343 | **端到端冒烟暴露：健康状态被 `connected` 覆盖**（P0）—— 前几轮都是单层验证（客户端能连能读能写），没有一条链跑通过 | 新增 `tools/e2e_smoke.py`：真 Modbus 从站 → RealDeviceManager → DataCollector → 数据队列 → write_with_verification → 从站收到 → 停从站 → 采集失败 → 健康降级 → 重启恢复，**20/20**。它立刻抓到：`refresh_device_health()` 用 `client.connected` 覆盖 `status` 并**清零** `consecutive_failures` / `_comm_failures` —— 而 `connected` 只说明 TCP 连着，「连着但读不到数据」（超时/异常码/寄存器不存在）才是现场常态。后果：界面永远「连接正常」而数据几小时没进来；`_comm_failures` 被清零 = 设备安全状态（关阀/切手动）永不触发。修法：采集侧是唯一权威（写 `last_collect_ok`），refresh 只在「采集侧从没报过」时用 connected 初判，且**不再动失败计数**（清零只由成功采集做）；状态语义分清 connected / degraded（连着读不到）/ disconnected（TCP 也断）。另：`write_limits` 是**设备级 + 点位名 → [下限,上限]**，写成寄存器内 min/max 不生效（现场照旧模板写会导致所有写入被拒）；联锁加可选 `samples` / `debounce` 去抖（默认不配 = 立即触发，不改变安全语义） |
| 344 | **端到端只覆盖了 Modbus**（round 343 的冒烟有盲区）：42 台真实设备里 12 台是 OPC UA / MQTT / REST，它们从未被真协议跑通过 | 冒烟扩到 **REST**：起一个真 HTTP 网关（`http.server`，返回 `{'data': {'value': N}}`），让 `RESTDeviceClient` 真发 HTTP 请求，再走 `DataCollector._collect_from_cache` → 队列，验证值与单位。同时加一条**反向用例**：网关返回 500 时采集必须计失败（`ok is False`）—— 这正是 round 342 修的那个「恒成功」缺陷的回归守卫。**27/27 全过**。MQTT 未做：本机无 broker，而 broker 是第三方组件，自己的代码路径（`_on_message → latest_data → _collect_from_cache`）已由 `test_real_path_round342.py` 覆盖 |
| 345 | **OPC UA 从未跑过真协议**（42 台里 3 台是 OPC UA）| 新增 `tools/opcua_e2e_smoke.py`：用 `asyncua` 起**真 OPC UA 服务器**（独立线程 + 独立事件循环），项目 `OPCUAClient` 连上去订阅，改值 → `datachange_notification` → `latest_data` → `DataCollector` → 队列，**9/9**。第一次跑全挂 `BadNodeIdUnknown` —— **namespace index 不能猜**：asyncua 分配的是 `ns=2;i=2`（数字标识符），而配置里常见写法是 `ns=2;s=温度`（字符串），两者不通用。现场抄错一个字符就是同样结果。而客户端原实现每个节点打一条 ERROR 继续跑 → **`connected` 仍是 True**（界面显示在线）、`latest_data` 永远空、日志里没有一条说「全失败了」。修法：统计 `stats['nodes_subscribed_ok']`，全失败置 `subscription_failed` + 一条总结 ERROR（附处置建议与已配 node_id）。配合 round 342 的「缓存采集 0 条计失败」，链闭合：订阅全失败 → 采集 0 条 → 计失败 → 健康 degraded → 离线告警 |
| 346 | **`create_app()` 装配层零覆盖**：`tests/conftest.py` 的 `app` fixture 是「最小 Flask + 手工注册蓝图」，而 `run.py` 生产启动走的是 `create_app()` —— CSRF 挂载、JWT 初始化、蓝图注册、`device_control` 装配这一整层测试全绿，一上线可能 500 | 新增 `tests/test_app_wiring_round346.py`（11 用例）：用 mock 依赖跑**真** `create_app()`，断言关键端点都在 `url_map` 里（漏挂蓝图的后果不是 404 那么明显 —— 前端会静默降级成「没有设备」）、未认证访问设备/写接口必须 401/403、探活能匿名访问、`device_control` 属性显式为 None、CSRF 不拦登录。顺带踩到路径坑：`control_bp` 的 `url_prefix` 是 `/api`（不是 `/api/control`），写接口完整路径是 `/api/devices/<id>/write-register` —— **只能从 `url_map` 反查**，读代码读不出来 |
| 347 | **审计返回值 19 处调用只有 2 处被检查**（P0，自证缺口）—— `_audit()` 在 round 322 就改成返回 bool，就是为了自证，但 17 处（急停/旁路审批/降级/结果记录）**丢弃返回值** | 失败时只打一行「审计日志写入失败」，**不带 action/operator** —— 现场不知道哪次操作没被记下来。两种后果：①**静默**（磁盘满时操作照常执行、记录没了、查不出是哪次）；②**假审批**（`approve_bypass` 先 `approvals.append()` 再写审计且不看结果 → 内存显示「2/2 审批通过、旁路生效」，磁盘上没有任何审批记录，而联锁旁路最需要双人复核留痕）。修法：`_audit` 失败日志升 **CRITICAL + 带 action/operator/detail 三元组**（一处改动覆盖 19 个调用点）；`approve_bypass` 改「先写审计、成功才落 approvals」（**唯一**能 fail-closed 的地方 —— 审批还没生效，拒绝不影响现场）。**急停不 fail-closed**（安全优先，审计失败也必须停设备，但留 CRITICAL）。分层判据：改现场的写 → 拒绝；改流程状态的审批 → 拒绝；安全动作 → 执行+CRITICAL；结果记录 → 执行+CRITICAL |
| 348 | **修了几十轮，现场工程师没法自己判断「现在能不能上线」** —— 前 347 轮修的缺陷绝大多数「不报错、看起来正常、只有现场数据是错的」（`${VAR}` 没注入 / 没写 `byte_order` / rw 缺 `write_limits` / 审计目录不可写 / OPC UA node_id 抄错）| 新增 `tools/site_checkup.py`：一条命令体检，**只读**，四组检查（配置完整性 / 依赖可用 / 存储与审计可写 / 设备 TCP 可达），退出码 0/1 可进 CI。**工具第一次跑就抓到自己的问题**：33 台设备的 rw 点位（`cmd_start`/`cmd_stop`）没配 `write_limits` —— round 341 生成清单时留下的，现场点「启动」会被一律拒绝而提示只说「未配置写入量程」。已补 66 个 `write_limits` 并加回归测试。另加 `tests/test_site_checkup_round348.py`（13 用例）逐条覆盖每个坑 —— 工具的输出用来决定能不能上现场，**它自己错了比没有更糟** |
| 349 | **只有绿色版目录，没有安装包** —— 现场部署靠「拷目录 + 手建快捷方式」，卸载全靠手动删，注册表/防火墙/开机自启一概不管 | 新增 `installer/`（Inno Setup）：中文向导（路径选择 / 附加任务 / 日志）、`build_installer.ps1`（PyInstaller → ISCC，无 Inno 时**不静默跳过**，退出码 2）、`verify_install.ps1`（20 项断言）、内置简体中文语言包。**卸载分两层**：无条件清程序/快捷方式/注册表/卸载项/防火墙/进程/缓存；`data|logs|exports|backups` 卸载时**问**，默认「不删」（误删现场数据代价远高于多留目录），结束报告保留了哪些。静默卸载不弹窗，删数据必须 `/DELETE-DATA`。**两条路径各 20/20 通过**。踩到四个坑：Inno 6.7.3 不带中文语言包（内置解决）、`[Icons]` 不支持 `skipifsourcedoesntexist`、PS 5.1 读无 BOM 的 UTF-8 脚本乱码、非管理员机器被 UAC 挡住（`/CURRENTUSER` + `HKA` 解决）|
| 350 | **语言能力两处都缺**（用户点名）：① 安装包 `[Languages]` 只有 `chs` 一条 —— Inno **两条以上才出选择页**，所以从来没见过语言选择；② 应用无任何 i18n 框架，模板 12 个文件约 **3011 处**中文 + JS 约 **874 处**硬编码，无 `data-i18n`、无切换入口、`/api/i18n` 不存在 | 安装包：加英文（Inno 自带）+ 中文（内置），两条以上自动出「选择语言」页（向导第一步），所选语言写注册表 `InstallerLanguage` 供升级/卸载沿用；自定义文案全走 `[CustomMessages]` 双语。应用：`core/i18n.py` + `配置/i18n/*.json`（42 条）+ `/api/i18n/` + `静态资源/js/i18n.js` + 导航右上角语言下拉（立即生效、存 localStorage）。**只翻界面骨架，不翻数据**（设备名/点位名/报警内容是现场填的，翻了对不上工单）；缺词条保留中文原文，不变空白。新增免认证端点被三个既有闸门拦住（api_authorization / entry_trust / frontend_contract），按「登录页就要显示正确语言」登记。顺带修两个坑：`@bp.route('')` 会让路由扫描器吃掉 `methods=[...]`（改 `route('/')`）；静默卸载在「保留数据」时会卡在残留报告 MsgBox 上（改判 `UninstallSilent` 写日志）|
| 351 | **拓扑「乱成一坨」+ 模拟「太少太假、接不进接不出」**（用户点名）| ① 拓扑数据源是 `industry40.html` 里的硬编码 `TWIN_DEVICE_MAP` —— **7 台设备 + 手填像素坐标**，42 台里只有 7 台在图上，其余按 id 字母序平铺、夹杂 15 种叫法的车间名；设备改名/扩容后图失真且**没有任何报错**。② 模拟只有 42 台、点位靠硬编码参数表；模拟客户端是**进程内假客户端**，根本不过协议 —— 字节序/寄存器拼接/JSON 路径从没被验证过。修法：`配置/topology.yaml`（厂区骨架）+ 设备 `workshop/line/stage/role` 四字段 → `GET /api/devices/topology` 后端算分层布局（工序列 + 控制层单独一行），前端删掉全部坐标常量；`配置/device_templates.yaml`（20 个设备族模板）+ `tools/gen_factory.py` → **129 台 / 1100+ 点位**，同型号设备按 sha256 做 ±6% 稳定偏移（不会读出一模一样的数字）；新增 `模拟服务端/`（真 Modbus 从站池 ×100 / 真 OPC UA Server / 真 REST 网关 / 自写 MQTT broker），`run.py --sim-live` 让采集层用**真实客户端**连 `sim_endpoint`，模拟与现场走同一条代码路径。**`tools/sim_live_selftest.py` 21/21**（129/129 连接、Modbus 值精确比对、OPC UA 订阅、REST/MQTT 量纲）。踩到：asyncua 自占 ns=1 导致配置要 ns=3 实际建成 ns=4（改为读 namespace 表算下一个可用 index）；`modbus_rtu` 在 live 模式要当 TCP 连（否则报 pyserial 缺失，和模拟服务端无关） |
| 352 | **四路并行审计首批修复**：同一个「部分成功被当成功」的六种形状 | ① `insert_data_batch` 整批无效时静默 return，调用方删掉磁盘副本 → 内存与磁盘**双丢**；② 故障降级先打标记后执行，handler 一次失败 = 整个掉线期**永不重试**安全动作；③ 急停 10 台只停 3 台仍回 `success=True`，下游联锁锁死不再重试；④ `trigger_alarm` 手动模式 `return None` 被当成功（巡检后所有 critical 报警不驱动声光）；⑤ `load_yaml` 解析失败降级成空配置（改的参数全不生效）；⑥ 归档聚合与全表 DELETE 同事务持锁，采集 `database is locked`。顺带修掉拓扑连线在「只有控制器」产线上 IndexError（接口 500、整张图空白） |
| 353 | **审计自证与传输安全**：哈希链断链、TLS 静默降级 | ① 急停重复审计（上一轮我自己引入的）；② `_audit_last_hash` 恒为空串 → 哈希链**每个重启点断开**，改为倒读文件尾恢复；③ MQTT TLS 三处「没填 ca_cert 就 CERT_NONE」→ 标准 CA 证书被静默降级成不校验，MITM 可截获全部报文；④ `opcua_server.stats` 未定义，单节点失败带崩整个模拟服务端；⑤ 传感器卡死计时基准每次采样重置 → 300s 分支从未生效，卡死点位一直以 GOOD 入库；⑥ `remove_interlock` 只清一半旁路状态（重启后复活）；⑦ 先记「已推送」再推送，WS 抖动一次该报警 300s 内被永久压掉 |
| 354 | **打包与文档卫生**：漏打 VERSION、数字过期、架构图状态误导 | ① `build.py` 的 `--onefile` 路径漏 `VERSION` → 打出的 exe 版本号退化成 `0.0.0`（补守卫，该测试此前只覆盖两条 `.spec`）；② README/RELEASE_NOTES 仍写「90 个测试文件 / 门槛 45% / 43 个用例失败」，实际 276 个 / 60% / 0 失败；③ 架构图 12 个模块标着「假接口/未实现」（写于 round 200 前）——**没有逐格改成「正常」**（「文件存在」不等于「接线生效」，改错是另一种误导），改为顶部加过时提示 |
| 355 | **删设备后各层没清干净**：复合键匹配错误 + 容器漏清 | ① `predictive_maintenance.forget_device` 用裸 `device_id` 查复合键字典，**从来没生效过**（删掉的设备继续显示健康度，重加继承旧评分）；② `spc_analyzer.forget_device` 漏清 `data_buffers`/`_total_fed`/`_violation_seen` → 重加设备首轮判异继承旧样本；③ `device_control.forget_device` 漏清 `_degraded_devices`（set，循环全是 dict.pop）→ 重加的设备再次掉线不触发安全降级；④ `delete_device_data` 不清 `alarm_records` → 重启后「已删设备」变成幽灵活跃报警；⑤ 修正第 6 例「用假数据给实现续命」的测试 |
| 356 | **报警层一直没有 `forget_device`**：一台删除的设备在报警层「阴魂不散」 | `AlarmManager` 四个容器的 key 都是 `(rule_id, device_id, register_name)` 三元组，但从来没有按 `key[1]` 清理的入口，也不在 `_FORGET_DEVICE_HOLDERS` 里。后果：① `alarm_states` 的「已触发」标记残留 → 同 id 设备重加时**直接继承「已经报过」**，第一次真的超温不报警（边沿判断认为状态没变化）；② `_shelved_alarms` 里未到期的旁路继续生效 → 新设备**默认被旁路**，而界面显示「旁路：否」（读的是另一份集合）；③ `_emit_history`/`_acknowledge_history` 时间戳残留 → 前几条报警被当重复压掉；④ 升级计时器继续跑，给不存在的设备发升级通知。新增 `AlarmManager.forget_device` + `AlarmEscalationManager.forget_device`（后者按 `device_id` 字段匹配而非拆 key —— 自定义规则 id 含冒号时拆分会错位），并加入 `_FORGET_DEVICE_HOLDERS` |
| 357 | **配置写入与端口来源**：非原子写、端口硬编码、裸 `int()` | ① `energy_manager._save_config` 用 `open(...,'w')` + `yaml.dump` —— 非原子（异常留 0 字节文件，能耗基线与峰谷时段全丢）、抹掉现场人员写的 YAML 注释、绕过 `conftest.py::isolate_config_writes` 的测试写盘守卫；改走 `core.config_io.dump_yaml`；② `core/chaos_engineering._check_api_responsive` 硬编码 `127.0.0.1:5000` —— 真实/模拟器模式跑 5001、自定义 `SCADA_PORT` 又是别的值，演练一开局就判「API 不可响应」；改为读 `FlaskConfig.PORT`；③ `config.py` 四处 `int(os.environ.get(...))`（`PA_MQTT_PORT`/`MQTT_PORT`/`HSTS_MAX_AGE`/`TDENGINE_PORT`）—— 环境变量写成非数字时**模块导入阶段**直接崩，改用既有的 `_get_int` 并加 AST 源码守卫 |
| 358 | **删规则 / 禁用规则不收尾活跃报警**：两个 API 端点绕过领域方法 | `_rebuild_rules_index()` 只索引 `enabled` 的规则，所以规则被删除或改成 `enabled: false` 之后**后续采样永远不会再检查这个点位**，`_process_alarm_state()` 永远不会走 CLEAR 分支 → `alarm_states` 里那条报警永久残留、库里永远停在 `cleared=0`。现场：看板永久挂着一条「规则已经不存在的报警」，点确认也只能确认，永远不会「恢复」；「未恢复报警数」永久偏大；升级跟踪继续跑，还为一条不存在的规则给三级主管打电话。`_retire_inactive_rules()` 在 `reload_config` 里早就处理了这件事，但 DELETE / PUT 两个端点直接改 `rules` 字典、从来没调它。已接上（`enabled: false` 与删除等价，同样收尾；仍启用时不动，避免把正在报的报警清掉） |
| 359 | **`DIContainer` 会死锁，且循环依赖无检测** | ① `_lock` 是 `threading.Lock`（不可重入），而 `resolve()` 在**持锁时**调用 `service['factory'](*dependencies)` —— 只要工厂内部再 `resolve()` 一个服务（解析辅助服务或间接依赖），同线程二次申请这把锁 → **进程死锁**，表现为「服务卡住不响应」且没有任何报错；改 `RLock`；② A→B→A 会一路递归到 `RecursionError`，栈里几十层 `resolve` 看不出谁依赖谁 —— 加线程本地解析链（`threading.local`，类级 set 会被并发线程污染而误报），直接在报错里给出完整环路（`p → q → p`） |
| 360 | **设备生命周期监听器「注册了但没人通知」** | `run.py` 早就 `add_device_remove_listener(_forget_device_state)` 注册了一个清理回调（覆盖采集/安全联锁/OEE/能耗/振动/预测维护/SPC/**tsdb_adapter**），启动日志还打「已注册设备删除监听器」—— 但 `notify_device_removed()` 在**生产代码里零调用**（只有测试在调），监听器从注册那天起从未被触发，时序库侧的按设备状态从未清理。两条清理路径的内容还不一致：`api_devices._forget_device_everywhere` 走 `current_app`拿不到 `tsdb_adapter`；`run.py::_forget_device_state` 能拿到 `tsdb_adapter` 却没有 `alarm_manager`。修：① 两个删除成功分支都调 `notify_device_removed`；② `_forget_device_state` 补 `alarm_manager`。⚠️ 这条同时更正 round 355 的结论 —— `tsdb_adapter.forget_device` **不是死方法**，只是两条路径都没覆盖到它 |
| 361 | **队列持久化锁内 I/O —— 评估后决定「不改」**（记录否决理由，防止重蹈） | 问题是真的：`clear_persistence()` **每批落库成功都调 `_rewrite_persist_file()`**，而重写在 `self._lock` 内把 `pending_data.jsonl` 整份重写（上限 20 万条、几十 MB）；采集线程靠同一把锁入队 → 重写期间所有设备采集同时停摆，队列继续堆高（正反馈）。尝试方案：改成「累计 1000 条才重写一次」摊薄 O(n)。**否决**：`test_queue_persist_ack.py` 有 4 条契约明确要求「确认后文件立刻只含未确认的」，延迟重写会让进程被强杀时残留最多 1000 条已落库记录，重启后重复写库（`history_data` 无唯一约束 → 重复行污染趋势与统计）。**用「数据重复」换「性能」不划算** —— 工业场景里重复数据比慢更麻烦。正解需要改持久化格式（WAL + 定期压缩）或「压缩线程 + 双文件代际切换」，属结构性重构，不在本轮范围 |
| 362 | **连接池「占用态复用同一 client」—— 评估后不修**（生产路径不经过它） | 缺陷属实：`ConnectionPool.acquire()` 在 `conn.in_use` 为真时直接复用同一个 client，多线程并发操作同一非线程安全协议客户端会导致报文交错，且 `release()` 计数会失衡。但**影响面为零**：`ConnectionPool` 只被 `采集层/device_manager.py`（基类）使用，而该基类只在 `legacy/root-scripts/` 的历史脚本里实例化 —— 生产走的是 `RealDeviceManager` / `SimulatedDeviceManager`，它们各自管客户端、不经过这个池。结论：**修它收益为零，而改并发语义风险很高**（要决定「拿不到连接时等待还是新建」，会改变所有调用方的阻塞行为）。若将来真要启用连接池，改成「key → 空闲连接队列 + 等待超时」再谈。本轮只记录，不动代码 |
| 363 | **体检工具「环境变量」一项永远假红**（工具自己骗自己） | `tools/site_checkup.py` 的 `VAR_PATTERN` 扫的是**整个文件文本**，而 `配置/devices_simulated.yaml` 的文件头注释里就写着「凭据字段一律使用 `${VAR}` 环境变量占位，禁止明文入库」—— 那个 `VAR` 是说明用的示例，被当成真实变量 → 这一项**永远红**，提示还是「设备将拿占位符当主机名去连」。假红比不检查更糟：跑几次之后没人再看这一项，真未注入时也会被忽略。修：扫描前剥掉 `#` 注释行；并在阻断提示里补一句「开发机上这是预期状态（变量在部署环境注入），只有上现场才需要全绿」—— 否则每次在开发机跑都像配置坏了。新增 2 条测试（注释不计数 / 正文仍阻断）。⚠️ 注意：`devices_real.yaml` 的 58 个变量在开发机上确实未注入，这一项**该红**（它本来就是「现场上线体检」），本轮只修假红、不改判定标准 |
| 364 | **TDengine REST 请求被系统代理劫持**（实跑启动才暴露） | 全量测试绿了之后真启动一次 `run.py`，日志里有 1 条 ERROR：`REST API异常: HTTPConnectionPool(host='127.0.0.1', port=11094) ... ProxyError('Unable to connect to proxy')` —— 连 `localhost:6041` 竟然走了系统代理。`requests.post()` 默认读 `HTTP_PROXY`/`HTTPS_PROXY`，而开发机和不少现场服务器都配了代理，于是时序库请求被代理拦下，报的还是 **ERROR** 级，看起来像「TDengine 挂了」。修：显式 `proxies={'http': None, 'https': None}`（时序库永远在本机或内网）。验证：改后错误类型从 `ProxyError` 变 `NewConnectionError（目标计算机积极拒绝）` —— 证明代理确实绕开了；后面紧跟 `WARNING TDengine连接失败，跳过TDengine集成`，降级路径正确（TDengine 是可选组件）。新增 2 条测试 |
| 365 | **真机端到端验证：应用能启动、接口能响应**（前 364 轮从未验证过） | 所有验证都是 pytest，而 `run.py` 的装配路径（129 台设备 + 5 个智能层模块 + 可选组件降级）没有任何测试覆盖。本轮实跑：① `python run.py` 启动，129 台设备（modbus_tcp:100 / modbus_rtu:16 / rest:8 / opcua:3 / mqtt:2）全部就绪；② 从外部请求接口：`GET /api/health/status` → **200** `{"global_status":"degraded","version":"1.3.1091"}`；`/api/alarms/active` 与 `/api/devices` → **401 NO_TOKEN**（认证正常）。⚠️ 过程记录：我第一次探测等 14 秒就请求，三个接口全部「连接被拒」，差点误判成「应用起不来」——实际**启动需要 30–40 秒**（129 台设备建连 + 智能层初始化），等到 40 秒后一切正常。→ 判据：**验证「服务能否启动」时，超时时间要给够**，「连接被拒」在启动窗口内是正常的，不能直接当缺陷。 |
| 366 | **完整链路验证：登录 → 认证 → 拿真实数据**（比 round 365 更进一步） | round 365 只验到「接口能响应」（200/401），本轮验到「拿到数据」：① `POST /api/auth/login`（admin）→ **200 + JWT**；② `GET /api/devices` → **200**，返回设备列表且 `connected: true`；③ `GET /api/alarms/active` → **200** `{"alarms":[]}`；④ `GET /api/devices/topology` → **200**，`{"site":{"id":"east_plant","name":"华东制造基地"},"summary":{"devices":129,...}}` —— **round 351 那个拓扑功能确实在工作**，返回的不是空壳。⚠️ 本轮启动只用了 **10 秒**（round 365 是 30–40 秒）—— 差别是上一轮`retention_scheduler` 已把库里 198 万条历史清掉，本轮无需再删，说明启动时间主要由「数据保留策略首次执行」决定，而不是设备建连。这条对现场有意义：**首次部署会慢（要清历史），之后重启是快的** |
| 367 | **页面渲染验证：用户实际会看到的那一层** | 前几轮验到 API 层，本轮验 HTML：① 未登录时 `/`、`/login`、`/alarms`、`/industry40` 全部返回 **200 + 登录页**（`title=登录 - 工业数据采集与监控系统`，15KB / 3 个 script，无模板错误）—— 页面级认证中间件生效，不是白屏也不是 500；② 用 `requests.Session` 登录后拿到 **cookie `token`**，再请求：`/` → `SCADA 仪表盘`、`/alarms` → `报警管理 - 工业SCADA系统`、`/industry40` → `工业4.0智能仪表盘` —— 三个主页面都真实渲染。⚠️ 这层之前从没验过：`test_frontend_contract` 只做**静态**契约（扫描 .ts 里的 URL），从不真正渲染模板。模板里少一个 `{% endblock %}` 或变量名拼错，单测全绿而浏览器白屏 —— 本轮把这条补上了 |
| 368 | **无头浏览器截图：登录页真的画出来了**（HTML 200 ≠ 页面能看） | round 367 只验到 HTML 里的 title 和 script 数量 —— 那证明不了 CSS/JS 正确。本轮用系统 Edge 的 `--headless=new --screenshot` 真截了一张图（1600×1000，36KB）：深色主题、齿轮图标、中英双语标题「工业数据采集与监控系统 / INDUSTRIAL SCADA SYSTEM」、用户名/密码输入框、「记住我」、蓝色登录按钮、底部「默认账户（点击填入）管理员: admin / admin123」与「基于 JWT 的安全认证 v2.1」全部正常渲染，**不是白屏、没有样式错位、没有未加载的资源**。工具链：本机没有 playwright/selenium，用 Windows 自带的 Edge headless 就够了 —— `msedge.exe --headless=new --disable-gpu --no-sandbox --screenshot=<png> --window-size=1600,1000 <url>`，不需要装任何依赖 |
| 388 | **全量报告高严重度批量修复（agent 并行核验 + JSONL 补丁）** | 按 8899 端口报告分 7 组核验：device_control 旁路定时器/联锁加载、core 熔断/HA/健康检查/保留策略、DNP3/IEC104/FINS、timeseries 注入/LAST、SPC/energy/tsdb。确认项已落地；DNP3 帧格式与 FINS 短响应因既有测试锁定协议契约，暂保留原语义，待硬件/协议测试更新后再切。 |
| 369 | **把 365–368 的验证方法固化成《上线前验收清单》** | 四轮验证都写在了台账里，但台账是「做过什么」的记录，不是「怎么复现」的手册。新增 `docs/上线前验收清单.md`：七节，每节都是**可复制粘贴的命令 + 明确预期输出** —— ① 服务能启动（含 30–60 秒慢启动的解释）② 接口能响应（401 是对的）③ 登录后能拿真实数据（含三处口径一致性检查）④ 页面能看（含 Edge headless 截图，零依赖）⑤ 可选组件缺位必须降级不阻断 ⑥ 已知限制（不是缺陷别当 bug 修）⑦ 清单本身的维护规矩。与 `site_checkup.py` 明确分工：体检查**静态条件**（配置/依赖/目录），本清单查**运行时行为**。最后一节反向了每条断言的来源 —— 「新增一条断言就要说清它防的是哪个具体现象，说不清的不要加，假红会训练人忽视整份清单」 |
| 390 | **FINS 字访问与位访问共用一张区域码表** | CIO/W/H/A/T/C 六项填的全是**位访问码**（0x30/0x31/0x32/0x33/0x09/0x0A），却被 `read_words` 一起用 —— 读这些区的**字**时发出去的是位访问码，从站回错位数据或直接报协议错误；EM 区还错写成 0x20-0x2F（规范 0xA0-0xAF）。拆成 `WORD_AREA_CODES` / `BIT_AREA_CODES` 两张表，测试断言实发帧偏移 28 处的区域码字节。同时把实例名校验**收回 ASCII**（一度放开中文）：实例名兼任目录名/服务标识/批处理参数，不少部署还当 TDengine 库名与容器名，中文在这些下游都会出问题。 |
| 391 | **输出线圈与输入点复用同一批地址，读出假反馈** | `relay_output_01` 的 6 路输出与 6 路输入都写在地址 0~5，采集层只做「连续读保持寄存器」不区分功能区 → 写红灯光继电器后读 `di_1` 得到 1，被当成「停机反馈已触发」。采集层引入 `function_code` 路由（缺省 FC03 兼容存量配置），分组键改为 `(slave_id, function_code)`；仿真层把线圈与离散输入拆成独立内存。**不采用「把输入点挪到 100+」**：那是掩盖采集层缺陷，硬件未映射时会报非法地址。 |
| 392 | **写库失败时联锁被一起跳过** | `batch if db_write_ok else ()` 把联锁挡在写库之后。联锁属实时控制面，不能因为时序库拥堵/磁盘满就停止保护；但非幂等的统计模块必须仍「落库成功后再喂」（重试会重复计数）。保持分离，另补连续写失败 3 次触发的 `HISTORIAN_WRITE_ERROR` 告警，让值班知道历史数据有缺口。 |
| 393 | **急停接口的权限边界** | `POST /api/control/estop` 原为「仅要求登录」，任何含 viewer 的账号都能停全厂，而解除停机却要工程师权限。按 ISA-101（大屏是态势看板，不承担控制职责）收紧到 operator 及以上，并落审计（操作者/来源 IP/时间戳）。**不采用「viewer 长按 3 秒」**：真实险情下 3 秒延迟是把风险加回去。 |
| 394 | **DNP3 遥控没有反馈点就永远发不出去** | 上一轮加的「写后读同索引 BI」对只有输出的从站必然失败。改为显式配置 `feedback_index`（不默认同索引——现场反馈点常与输出不在同一索引）+ `require_feedback`，结果三分类 `VERIFIED / SENT_UNVERIFIED / FAILED`，未配反馈点返回「已下发（未验证）」而不是超时失败。**不采用「跳过校验后返回与闭环确认相同的成功」**，那会让值班误判开关已动作。 |
| 395 | **仿真设备停止后 5 秒自己转起来** | IDLE 状态 5 秒自动回切 RUNNING，操作员刚点停止 5 秒后又动，观感是「停止没生效」。加 `external_stopped` 锁存位：STOP/ESTOP 置位并进 IDLE，周期步进只在未置位时才自动恢复，显式 START 才复位。自动调度逻辑保留，只是被锁存位挡住。 |
| 396 | **急停与普通写入之间的毫秒级窗口** | 写入通过状态检查、尚未下发时急停生效，那一笔仍会落地。**不让急停放设备锁**（急停不该排队等慢速总线超时），改用内存 `threading.Event`：急停第一件事 `.set()`，所有下发入口无锁读一次，命中即拒。持久化状态那条路径保留（跨重启仍锁定），两者是「与」关系。 |
| 397 | **联锁拿着断线前的「正常值」放行动作** | `check_interlocks(device, name, value)` 没有数据质量参数，采集断开后快照冻结，联锁看到的是断线前的正常值 —— 等于联锁失效。把 quality 与采样时间变成**强制契约**，且 `quality=None` **默认视为不可信**（fail-closed）。这一条的关键不是加参数，而是默认值方向：给个「正常」的默认值，所有没改到的调用点都会静默穿透。 |
| 398 | **归档与删除之间的窗口里，迟到数据被顺手删掉** | 两者必须分两个事务（合并会让全表 DELETE 长持写锁饿死采集），代价是窗口内补传的旧数据若早于 delete_cutoff 会被直接抹掉而从未进过归档。删除语句加 `EXISTS (归档表里存在该设备+点位+当日聚合)` 条件，迟到的行留在原表等下一轮归档带走。 |
| 399 | **64 位浮点的 `BADC` 一个缩写两种含义** | 32 位 BADC = 字内字节交换，本项目 64 位 BADC = 字交换，现场按 32 位理解配 64 位就读出乱码。新增 `decode_float64(word_order=..., byte_swap_in_word=...)` 两个正交维度，docstring 写明「1.0 抓帧看到 [0x3FF0,0,0,0] 就是 big」，比翻手册快。**旧 `decode_float64_registers` 一字不动**：命名歧义要修，但不能拿已上线采集中断当代价。 |

### 这一批的判据（写代码时直接套）

1. **通道返回值 = 真的发出去了吗**，不是"我尝试过了"。显式 `False` / `None` 都算失败。
2. **I/O 必须快速失败**：所有网络调用显式传超时（Modbus 1s、SMTP 10s、REST 30s）。
3. **积压必须有上限**：连续失败 N 次 → 熔断 T 秒（**单调时钟**，初值 `None`/`-inf`，
   绝不用 `0.0`）；队列满 → 丢弃 + 计数（可见）。
4. **状态锁绝不跨 I/O 持有**（状态锁 / I/O 锁分开，见 286）。
5. **健康度可观测**：`get_status()` 暴露 `fail_streak` / `circuit_open` /
   `circuit_remaining_seconds`；被抑制/被丢弃/被回填的条数都要能读出来。

### 这一批暴露的三个工程学结论

1. **"测了纯函数 = 测了整个模块"是假象**（292）。`gateway/` 有 4400 行、5 个协议网关，
   测试只覆盖各协议的 `decode_*`，**没有一条实例化过 `BaseGateway`** ——
   于是"构造函数缺 `global`、一 new 就抛"这种致命缺陷，在测试全绿的情况下活了很久。
   → 每个有状态模块至少要有**一条装配级用例**：把它真正构造起来、走一遍主路径。
2. **夹具必须等于运行库，不能手抄**（Deep Verify 的 CI 红）。
   无源库时退回"手抄的 4 张表子集"，而 round 209 给 `device_status` 加了孪生列 ——
   手抄那份不会跟着变，只在 CI 上炸。→ 兜底 DDL 改成**向运行库的建表代码要**
   （`Database(tmp)` 构造即建表 + `audit_chain.ensure_table()`）。
3. **"只在 CI / 只在某一天之后才成立"的判据等于没有判据**。
   同一个函数，昨天绿今天红（因为另一个仓库那次推送多带了一份源码），
   说明它依赖了不该依赖的东西（本轮：守卫把 checkout 进来的兄弟仓库当成自己的源码扫）。

### round 299 收尾追加的两条（都是"测试全绿但修复没生效"）

4. **mock 的返回值必须等于被替身对象的真实契约**。round 299 的指标修复第一版只改了
   `dict` 分支，而 `DeviceManager.get_all_status()` 真实返回 **`list`**（`采集层/device_manager.py:599`）——
   生产路径退化成 `protocol="unknown"` 且 `total/online/offline` 全 0，**比修复前更糟**
   （原来 `total` 至少是对的），而测试用 `{'d1': {...}}` 做 mock，13 条全绿、10 个变异全被抓。
   → **变异测试只能证明"你改的那条路径被测到了"**，证明不了"每条类型分支都被测到了"。
   写测试前先 `grep "def get_all_status"` 看返回类型；一条归一化 + 两条路径共用聚合，
   胜过两条分支各写一遍。

5. **"设了但没人读"的状态位等于没设**。`shelve_alarm()` 会置 `state['shelved'] = True`，
   但全仓没有一处读取它 —— 只是往状态里塞了个安慰剂，看板照旧分不清
   「真的在响」和「响过但已被屏蔽」。同理，`unshelve_alarm()` 与到期清理都只删
   `_shelved_alarms`，不回头看 `alarm_states`。
   → 新增任何状态键，同一次提交里必须 grep 到**消费方**；有置位就必须有**对称的清位**。

6. **"只喂一步"的断言会被巧合救活**。round 300 的 SPC 重复计入用例，第一版是
   「多喂 1 个点，断言判异数量不变」——而第 66 个点恰好让对齐起点跨过一个子组，
   `base +1` 与 `index -1` 正好抵消，于是变异 M1b（故意把 base 算法改回旧的单位错）
   **存活**，一条看起来很有说服力的断言其实是恒绿。
   改成覆盖一个完整子组周期（喂 4 个点、上限"最多新增 1 个子组 × 8 条规则"）才抓住。
   → 时序类断言至少要跨**一个完整周期**，否则「在某个相位上恰好相等」会让它永远成立。
   → 变异测试的价值不在于证明测试是对的，而在于证明**测试会错**。

---

## 十四、round 290–292 新增的运维自检项

接在第十一节那张表后面，都是"失败不再静默"之后才**查得到**的东西。

| # | 查什么 | 怎么查 | 正常 |
|---|---|---|---|
| 12 | 报警被抑制掉多少 | `GET /metrics` → `scada_alarms_suppressed_total` | 稳态接近 0；洪水/去重期上涨是**预期**，但要能对上同一时间窗的报警数 |
| 13 | 时序库桥接是否在丢数据 | 采集器 `get_stats()` → `records_written` / `records_requeued` / `dropped_buffer_full` / `circuit_open` / `fail_streak` | `dropped_buffer_full` 为 0；`circuit_open` 为 false；`records_requeued` 不持续增长 |
| 14 | 网关是否真的把数据发出去了 | 网关 `publish_*()` 的返回值 + `stats.errors` / `last_error` | 返回值恒 True；`errors` 不涨；`last_error` 为空 |
| 15 | **联锁到底生效了几条**（round 308） | `GET /api/control/interlocks/load-summary` → `summary.declared` / `loaded` / `rejected` | `rejected` 为 0；不为 0 说明 yaml 里有规则写错，那几条对应的设备**没有保护** |
| 16 | **采集任务是不是真的挂上了**（round 308） | 采集器日志里的「采集任务启动失败」；`POST /api/devices/reload` 的 `sync.started` / `sync.failed` | 无失败日志；`sync.failed` 为空 |

> 这三条的共同点：**它们查的都是"以前根本没有数"的地方**。
> 加指标不是为了好看 —— 没有它，「一切正常」和「全都坏了但没人吭声」是同一个界面。

---

## 十五、round 301：先审计测试，再谈审计代码

前十四节审计的都是产品代码。这一轮反过来，审计**「证明产品正确」的那套东西**。

起因很具体：round 300 收尾时把 `test_pid_output_clamped` 里的

```python
if write_cb.called:
    assert output >= 0
```

改成硬断言 —— 回调没被调用时整块跳过，意味着**一条测试只要让 `write_cb.called` 为假就永远绿**。
这个形状不像孤例，于是写 `tools/_scan_empty_asserts.py` 扫全仓，四类一起查：

| 类别 | 形状 | 危害 |
|---|---|---|
| A | `if <mock>.called:` 包住断言 | 回调/方法没被调用时整块跳过，测试恒绿 |
| B | `try: <断言> except: pass` | 断言自己抛异常也被当成通过 |
| C | `assert len(x) >= 0` / `assert x == x` | 数学上恒真，写多少行都等于没写 |
| D | 整个测试函数没有任何 `assert` / `pytest.raises` / `mock.assert_*` | 空实现也能通过；「不抛即通过」的 smoke 混在里面看不出来 |

### 实际改掉的 8 处

| 位置 | 问题 | 处置 |
|---|---|---|
| `test_escalation_clock_and_recheck.py` | `test_recovered_alarm_is_not_escalated` **通篇没有一个断言**，注释自己写着「这里删掉的是自己，无法体现」——一张占位符 | 改成真正独立的判据：恢复发生在检查之前，`fired == []` |
| `test_disaster_recovery.py` | `assert result != 'ok'` 被 `except: pass` 吞掉，连「文件根本打不开」也算通过 | 异常当成合法结果要显式 `return`，不顺手吞断言 |
| `test_collection_comprehensive.py` | `assert len(data) >= 0` 恒真（连 `{}` 都过） | 改成契约断言：`_device_state == 'RUNNING'` + 有 `_health_score` |
| `test_alarm_email_notification.py`（2 处） | 一处纯调用；一处「不抛即通过」但异常本来就丢在线程池里 | 前者断言「没通知器时连线程池都不建」；后者连发 3 次验证逐次记账 |
| `test_degradation_enforcement.py` | 只有一行 `require_feature(...)` | 补前提 `is_feature_enabled(...) is True`，否则功能名写错也绿 |
| `test_vibration_analyzer.py` | `VibrationAnalyzer().stop()` 一行 | 补 `_running is False` |
| `test_stdlib_logging_bridge.py`、`test_module_registry_wiring.py` | 确属「只验证不抛」的 smoke | 显式标 `empty-test-ok` 并写明理由（豁免必须留痕） |

### 守卫与自检

`tests/test_empty_assert_guard.py` 把四类都变成 CI 红灯。关键是它**自己也带自检**：

```python
def test_scanner_actually_scans():
    # 已知的 2 处 empty-test-ok 豁免必须被识别出来 —— 否则扫描器或标记识别坏了，
    # 上面四条断言全都在空集合上恒真
    assert len(_scan()['D_declared']) >= 2
```

这条自检不是形式主义：变异 M2（把 `glob('*.py')` 改成空列表）正是靠它变红的，
另外四条守卫断言**全部存活**。也就是说，一条只写「问题集合必须为空」的守卫，
在扫描器失效时是察觉不到的 —— 和它要防的东西是同一个病。

### 这一轮的判据

1. **「没执行也算通过」比「断言写错」更危险**。断言写错会在该红的时候红；
   空测会在该红的时候绿，而且带着「已验证」的标签。
2. **豁免必须留痕**：`empty-test-ok` + 一段理由。没理由的豁免下一轮没人敢删。
3. **守卫要能证明自己扫到了东西**（锚点、计数、已知样本），否则「空集合恒真」
   会让整个守卫静默失效 —— 这是 round 297「排除规则写太宽」的第二种形态。
4. 测试卫生要**先于**变异验证做。变异矩阵只能证明「测试抓得住我想到的缺陷」，
   抓不住「这条测试压根没断言」。

### round 302 的横向结论：**修一处、漏一处**

四路并行审计（报警状态机 / 展示层 API / 存储时序 / 智能层）交叉比对后，
最刺眼的不是新缺陷，而是**旧修复只覆盖了一半**：

| 旧修复 | 修到了 | 漏掉的同形代码 |
|---|---|---|
| round 280 升级前复核 | `alarm_escalation.check_escalations` | `alarm_manager.check_escalation()` 兜底路径仍是墙钟 + 快照后不复核 |
| round 281 声光结果如实上报 | `reset()` 的返回值传递 | `AlarmOutput.acknowledge()` **根本没写 DO**，连"传递"都不存在 |
| round 282 洪水抑制不吞记录 | 正常路径提前 `return` | `insert_alarm` **抛异常**的路径同样把播报整段带走 |
| round 279 确认不压下一次报警 | 确认路径的抑制窗口 | 去重冷却窗口在**推送之前**记账，推送失败也开 300s 冷却 |
| round 299 旁路状态可见 | 旁路的「进入」与解除清位 | 解除/到期后**不重建升级跟踪**，且到期清理挂在采样路径上 |

→ 判据：**每修一条，同一次提交里 grep 出同形的第二处**。这一族的缺陷从来不是
孤例，它们总是成对出现（正常路径/异常路径、主实现/兜底实现、进入边/退出边）。

### 已知未修（诚实清单）

**已清零**（round 306）。

从 round 302 起这份清单记录过 8 条，round 303/304/305/306 分四批全部处理完：

| 原编号 | 内容 | 处理轮次 |
|---|---|---|
| 1 | `write_with_verification` 校验在拿锁之前 | 303 |
| 2 | 两个真值计数器（`_comm_failures` / `trigger_count`） | 303 |
| 3 | 设备降级缺「已降级」位 | 303 |
| 4 | 报警规则热重载只增不删 | 304 |
| 5 | 外部报警寄生 `self.rules` | 304 |
| 6 | `set_deadband` 只改内存不落盘 | 305 |
| 7 | `/api/system/status` 每次 6 次全表 COUNT | 305 |
| 8 | `/metrics` 被页面级鉴权重定向 | 306 |
| 9 | deprecated 的单人旁路端点仍暴露 | 306 |

round 306 的处理方式（留给后人对照）：

- **`/metrics`**：加进 `check_page_auth` 白名单，并支持可选的
  `PROMETHEUS_SCRAPE_TOKEN` 环境变量 —— 零配置可用，需要加固时抓取端带
  `X-Prometheus-Scrape-Token` 头即可，**不用改一行 Prometheus 配置**。
  为什么不是"直接全开放"：指标里有全厂设备数/报警数，属于运行状态信息。
- **单人旁路**：端点在**接口形状不变**的前提下转调 `request_bypass()` ——
  创建审批单、第二人批准、超时自动恢复。返回值多一个 `applied: false` 和
  `request_id`，前端原有的 `data.success` 分支照常工作，只是文案从
  「已旁路」变成「申请已提交，需第二人批准」。
  顺带补了三处参数校验（联锁存在性 / 时长必须是 1~480 分钟 / 非数字要拒），
  因为 `request_bypass` 自己不查这些：给不存在的 ID 建单，批准后会往旁路集合里
  塞一个孤儿 ID；负数时长会让审批单**一创建就过期**却回「已创建」。

> 剩余的技术债（不在上述清单里，属"新发现、未评估"）：
> `AlarmManager.set_deadband()` 在 round 305 之前没有任何调用方 ——
> 这类「没有消费方的公开 API」不产生症状，但会在被接上的第一天制造假成功，
> 建议下次审计专门扫一遍「grep 不到调用点的公开方法」。

---

## 十六、round 307：换一个方向扫 —— 「功能存在但不可达」

前十五节都在查「代码算错了没有」。这一轮换了问法：**代码写对了，但有没有出口？**

起因是 round 305 的一个副产品：`AlarmManager.set_deadband()` 在修它之前
**grep 不到任何调用点** —— 一个"只改内存不落盘"的公开方法，安静地躺了很久。
它不产生症状，但会在被接上的第一天制造假成功。

于是写了 `tools/_scan_dead_api.py`：AST 收集所有类方法，统计全仓的调用点
（生产代码与测试分开计数），输出「生产零调用」的清单。

### 第一版是错的：3193 → 176

第一版报出 3193 个"生产零调用"（占全部 4483 个方法的 71%）—— 比例高到不可能是真的。
两个系统性误报：

| 误报原因 | 例子 | 修法 |
|---|---|---|
| **函数引用传递**：只数 `.foo(` 漏掉了 `.foo`（不带括号）作为回调/注册传出去 | `_dispatch_intelligence` 把 `self.device_control.check_interlocks` **作为参数**传给 `_safe_intel` → 第一版报它"生产零调用"，而它是联锁判定的唯一入口 | 同时匹配 `.foo(` 与 `.foo` |
| **目录归类**：把 `tools/` 排除出「生产」，但定义在 tools 里的方法其调用点也在 tools 里 | `tools/modbus_simulator.py` 的方法全被报成死代码 | `tools/` 算生产；`tests/` 里定义的辅助类直接跳过（它们本来就不是产品 API） |

修正后 176 个（完全死 86 / 仅测试在用 90）。**这个数量级才可信**。

### 结果怎么读

90 个「只被测试调用」里，大部分是**合理的**：OPC UA 的 `datachange_notification`
（注册给库，由库回调）、`read_int32` / `read_float32`（协议客户端的能力，按设备配置选用）、
`DIContainer.is_registered`（框架辅助）。这些不该算缺陷。

但里面混着**真正的问题**，`shelve_alarm` 就是：三件套齐全、前端有筛选、
`get_active_alarms()` 还返回 `shelved` 字段 —— 唯独没有端点能触发它。
这类不是"死代码"，是**功能缺了最后一段接线**。

### 判据

1. **"没有消费方"分两种**：一种是死代码（可以删），一种是**缺出口**（要补）。
   区别在于：它的输入是否已经被别处准备好了。`shelve_alarm` 属于后者 ——
   参数从活跃报警列表里就能拿到，只差一个 POST。
2. **静态扫描必须同时认「调用」和「引用」**。`obj.foo` 和 `obj.foo()` 在
   Python 里都是消费方；只认后者会把所有回调式设计报成死代码。
3. 扫描结果**不能直接当缺陷清单**，必须逐个看"它为什么没被调用"。
   176 个里这一轮只动了一个，因为只有一个同时满足「逻辑完整 + 输入可得 + 缺出口」。
