# 功能范围矩阵

> 依据审计 9.3 节要求编制。本矩阵逐项标注系统能力的真实状态，作为交付、答辩与现场验收的唯一口径。
>
> **状态定义**
> - **支持**：代码已实现且在对应模式下经过测试验证
> - **仿真支持**：在内存仿真 / Modbus TCP 模拟器环境验证通过，**未在真实硬件上验收**
> - **现场待验收**：代码路径存在，但必须在真实设备、真实网络、真实工艺联锁条件下验收后方可宣称可用
> - **不支持**：无实现，或仅有骨架代码未接入主流程
> - **计划中**：仅有占位/示例，未排期实现
>
> **审计 9.3 约束**：不支持 / 未验证的功能不得在 README、UI、安装包、答辩材料中写成已支持。

## 1. 协议 × 能力矩阵

权限与审计两列为**系统级能力**（由 `展示层/api/api_auth.py` 的 JWT 鉴权与 `智能层/device_control.py` 的操作审计统一承担），不随单协议客户端变化，故各协议行取值一致。

| 协议 | 读 | 写 | 订阅/推送 | 重连 | 批量 | 异常响应 | 权限 | 审计 |
|---|---|---|---|---|---|---|---|---|
| Modbus TCP | 仿真支持 | 仿真支持 / 现场待验收 | 不支持（轮询模式） | 支持 | 支持（写≤123 寄存器 PDU 限制） | 支持（异常码分类，永久错误不重试） | 支持 | 支持 |
| Modbus RTU | 仿真支持 | 仿真支持 / 现场待验收 | 不支持（轮询模式） | 支持 | 支持 | 支持 | 支持 | 支持 |
| OPC UA | 仿真支持 | 不支持（客户端仅有订阅读，无写入方法） | 仿真支持（订阅缓存自动更新） | 支持 | 不支持 | 现场待验收 | 支持 | 支持 |
| MQTT | 仿真支持 | 仿真支持（`publish` 存在，主控制链路未走 MQTT）/ 现场待验收 | 仿真支持（连接建立后自动订阅） | 支持 | 不支持 | 现场待验收 | 支持 | 支持 |
| REST/HTTP | 仿真支持 | 仿真支持 / 现场待验收 | 不支持（轮询模式） | 支持 | 不支持 | 现场待验收 | 支持 | 支持 |
| MC（三菱） | 仿真支持 | 仿真支持 / 现场待验收 | 不支持 | 现场待验收 | 支持（`read_words`/`write_words`） | 现场待验收 | 支持 | 支持 |
| FINS（欧姆龙） | 仿真支持 | 仿真支持 / 现场待验收 | 不支持 | 现场待验收 | 支持（`read_words`/`write_words`） | 现场待验收 | 支持 | 支持 |
| S7（西门子） | 现场待验收（仅 `gateway/s7_gateway.py`，主流程未接入） | 不支持 | 计划中（经网关 MQTT 上报） | 现场待验收 | 不支持 | 不支持 | 支持 | 支持 |
| DNP3 | 不支持（`gateway/dnp3_gateway.py` 为骨架，`run_gateway.py` 与 `run.py` 均未引用） | 不支持 | 不支持 | 不支持 | 不支持 | 不支持 | 不支持 | 不支持 |
| IEC 104 | 不支持（`gateway/iec104_gateway.py` 与 `配置/iec104_example.yaml` 仅为示例骨架，未接入任何启动入口） | 不支持 | 不支持 | 不支持 | 不支持 | 不支持 | 不支持 | 不支持 |

### 说明

- **重连**：`run.py` 主流程中由 `RealDeviceManager.start_reconnect_loop()` 提供统一断线重连（30s 扫描 + 指数退避，上限 300s），对 modbus_tcp / modbus_rtu / opcua / mqtt / rest 生效；MC、FINS 客户端已被管理器支持（`SUPPORTED_PROTOCOLS` 含 `mc`、`fins`），但无模拟器环境验证记录，标现场待验收。
- **权限**：所有控制写入经 `api_auth` JWT 鉴权 + `DeviceControlSafety` 五层校验（权限、联锁、超时、反馈、审计）。
- **审计**：`DeviceControlSafety` 操作审计（容量 50000 条，持久化）+ `core/data_access_audit.py` 数据访问审计。
- **协议客户端真源**：`采集层/real_device_manager.py:34` 的 `SUPPORTED_PROTOCOLS = ['modbus_tcp', 'modbus_rtu', 'opcua', 'mqtt', 'rest', 'mc', 'fins']`。凡不在此列表内的协议，主流程一律不可用。

## 2. 仿真环境覆盖范围

| 环境 | 配置 | 设备数 | 协议分布 | 适用范围 |
|---|---|---|---|---|
| 内存模拟模式（默认 `python run.py`） | `配置/devices_simulated.yaml` | 30 | modbus_tcp 19、modbus_rtu 3、opcua 3、mqtt 2、rest 3 | 全部功能（采集、报警、OEE、SPC、预测性维护、能源管理、控制写入链路）的**功能验证**；不验证任何真实电气/时序行为 |
| Modbus TCP 模拟器模式（`python run.py --simulator`） | `配置/devices_modbus_sim.yaml` | 10 | modbus_tcp 10 | 验证真实 Modbus 协议栈（pymodbus 报文、异常码、重连、批量、写入安全）；**不覆盖** OPC UA / MQTT / REST / MC / FINS / S7 |

**边界声明**：上述两种环境验证通过的结论，仅可外推到"协议栈与软件链路正确"，不得外推到"现场设备可用"。MC、FINS、S7 无任何仿真验证环境。

## 3. 明确"仿真通过但现场待验收"的项

绝大多数写入类能力属于此类，现场验收前不得用于生产控制：

1. 全部协议的**写**能力（Modbus TCP/RTU、REST、MC、FINS、MQTT publish）
2. Modbus RTU 整协议（串口参数、现场总线干扰、终端电阻等未验证）
3. MC、FINS 整协议（无仿真环境，仅代码与单元测试）
4. OPC UA 异常响应与断链行为
5. REST/HTTP 异常响应（超时、5xx、非 JSON 响应）
6. S7 网关读链路（代码存在，主流程未接入）

## 4. 明确"不支持 / 计划中"的项

| 项 | 状态 | 依据 |
|---|---|---|
| DNP3 | 不支持 | `gateway/dnp3_gateway.py` 骨架代码；`gateway/run_gateway.py` 的 `gateway_map` 未注册；`run.py` 未引用 |
| IEC 104 | 不支持 | 同上（仅示例配置 `配置/iec104_example.yaml`）；README 将 IEC 104 列入协议清单，与实际不符 |
| S7 主流程接入 | 计划中 | 仅网关骨架；`采集层/` 无 `s7_client.py`（README 第 60 行声称存在，实际不存在） |
| OPC UA 写 | 不支持 | `采集层/opcua_client.py` 无写入方法 |
| 协议级订阅推送（Modbus/REST/MC/FINS） | 不支持 | 架构为轮询采集 |
| 桌面端自动更新 | 不支持（明确关闭） | CHANGELOG：`electron-updater` 未声明依赖、实为 no-op；`electron/updater.js` 为显式"未启用"状态，构建不配置 `publish` |

## 5. 对外材料口径检查清单

发布任何 README / UI 文案 / 安装包说明 / 答辩材料前，逐项核对：

- [ ] 协议清单只写矩阵中"支持/仿真支持"的协议；S7、IEC 104、DNP3 不得写成"已支持"
- [ ] 写能力必须附"现场待验收"限定语
- [ ] 仿真结论不得外推为现场结论
- [ ] 自动更新不得出现（功能明确关闭）
