# 设备官方手册参考目录

> 所有设备寄存器地址、数据类型均基于以下官方手册配置
> 最后更新: 2026-05-07

---

## 1. 正泰DTSU666三相四线电能表

- **手册名称**: DT/SSU666系列三相电子式电能表（导轨）使用说明书 + Modbus RTU通讯协议
- **厂商**: 正泰电器（CHINT）
- **型号**: DTSU666.014
- **协议**: Modbus RTU（功能码03H读保持寄存器）
- **物理接口**: RS-485, 9600bps, 8N2
- **寄存器格式**: IEEE754 float32, 每个参数占2个寄存器(4字节)
- **关键地址**:
  - A相电压: 2000H (float32)
  - A相电流: 2002H (float32)
  - 有功功率: 2004H (float32)
  - 无功功率: 2006H (float32)
  - 视在功率: 2008H (float32)
  - 功率因数: 200AH (float32)
  - 频率: 200EH (float32)
  - 有功电能: 4000H (float32)
- **下载链接**:
  - 官方产品页: https://aiot.chint.com/product/detail/id/5.html
  - 通讯说明: https://www.modbus.cn/10181.html
  - 使用说明书PDF: https://pro9360f42f-pic12.ysjianzhan.cn/upload/ZT-DTSU666.pdf

---

## 2. 西门子S7-1200 PLC (Modbus TCP)

- **手册名称**: 基于TIA博途V16的S7-1200 Modbus/TCP通讯快速入门
- **厂商**: 西门子（Siemens）
- **型号**: S7-1214C DC/DC/DC (6ES7214-1AG40-0XB0)
- **协议**: Modbus TCP（MB_SERVER指令块）
- **配置方式**: DB数据块映射为Modbus保持寄存器
- **寄存器格式**: DB1存储工艺参数(REAL=float32), DB100存储设备状态
- **固件要求**: V4.4+, 最大8个Modbus连接
- **下载链接**:
  - Siemens Support: https://support.industry.siemens.com
  - 搜索: "S7-1200 Modbus TCP Server 入门指南"

---

## 3. 欧姆龙NX102 PLC (OPC UA)

- **手册名称**: NJ/NX系列OPC UA用户手册 W588
- **厂商**: 欧姆龙（OMRON）
- **型号**: NX102-1200
- **协议**: OPC UA (原生)
- **配置方式**: Sysmac Studio定义全局变量 → 自动发布到OPC UA地址空间
- **端口**: 4840, 命名空间ns=2
- **固件要求**: V1.50+, 只有网口1支持OPC UA
- **下载链接**:
  - OMRON官网: https://www.ia.omron.com
  - 搜索: "NX系列 OPC UA 用户手册 W588"

---

## 4. 虹润NHR-5700温度巡检仪

- **手册名称**: NHR-5700系列多回路数字显示控制仪使用说明书
- **厂商**: 虹润精密仪器（HRGS）
- **型号**: NHR-5700-01-01
- **协议**: Modbus RTU（功能码03H）
- **物理接口**: RS-485, 通过串口转TCP网关暴露
- **寄存器格式**: IEEE754 float32, 高字节在前(Big-Endian)
- **地址规则**: 通道N的地址 = (N-1) × 2
- **16路巡检**: 输入信号可通过面板按键设置(热电偶/热电阻/电压/电流)
- **下载链接**:
  - 官网: https://www.hrgs.com.cn/
  - 说明书PDF: https://m.furkantemir.com/common/assets/upload/2023/1128/102824js.pdf
  - 通讯协议: https://wenku.csdn.net/doc/648bd26bc37fb1329af5b4e9

---

## 5. ABB M4M电力分析仪

- **手册名称**: ABB M4M Modbus Communication Manual v1.05
- **厂商**: ABB
- **型号**: M4M 20
- **协议**: Modbus RTU / Modbus TCP
- **寄存器格式**: float32 (Big-Endian), 4xxxxx地址空间
- **测量参数**: 三相电压/电流/功率/频率/功率因数/THD谐波
- **下载链接**:
  - ABB官方手册PDF: https://library.e.abb.com/public/ca20a071b8514cc484e55c46ac191436/Modbus%20manual%20v.%201.05.pdf
  - Manualzz在线版: https://manualzz.com/doc/66001849/abb-m4m-modbus-communication-instructions
  - 寄存器映射参考: https://docs.quantumbitsolutions.com/products/xpf/device-maps/abb/m4m/

---

## 6. 施耐德M340 PLC (Modbus TCP)

- **手册名称**: Modicon M340 以太网通讯模块用户手册
- **厂商**: 施耐德电气（Schneider Electric）
- **型号**: BMX P34 2020 + BMX NOE 0100
- **协议**: Modbus TCP（通过BMX NOE 0100以太网模块）
- **配置方式**: Unity Pro编程软件配置数据区映射
- **固件**: V3.30
- **下载链接**:
  - Schneider官网: https://www.schneider-electric.cn/zh/download/document/31007493K01000/
  - 英文版: https://www.se.com/us/en/download/document/31007131K01000/
  - 串行通讯手册: https://www.se.com/us/en/download/document/35012430K01000/

---

## 7. 和利时LK PLC

- **手册名称**: LK系列可编程控制器通讯协议手册
- **厂商**: 和利时（HollySys）
- **型号**: LK210
- **协议**: Modbus RTU / Modbus TCP
- **地址映射**:
  - %IW (WORD) → 3x寄存器 (只读)
  - %QW (WORD) → 4x寄存器 (读写)
  - %MD (DWORD/REAL) → 4x寄存器, 地址 = m×2+5000
- **下载链接**:
  - 和利时官网: https://www.hollysys.com
  - 地址映射参考: https://www.iotopo.com/docs/guide/manual/datalink/hollysys.html

---

## 8. 三菱FX5U PLC (Modbus TCP)

- **手册名称**: MELSEC iQ-F FX5用户手册(MODBUS通信篇)
- **厂商**: 三菱电机（Mitsubishi Electric）
- **型号**: FX5U-64M
- **协议**: Modbus TCP（内置以太网口, 无需额外模块）
- **配置方式**: GX Works3软件配置
- **固件**: V1.000+
- **下载链接**:
  - 官方手册PDF: https://www.fapro.com.tw/DB/download/Mitsubishi%20PLC%20Manual/iQ-F/sc/jy997d59201f.pdf
  - 官方视频教程: https://www.mitsubishielectric-fa.cn/site/support-online-lesson-detail?id=331&type=product

---

## 9. 台达DVP PLC

- **手册名称**: DVP-PLC通讯协议手册(Modbus ASCII/RTU)
- **厂商**: 台达电子（Delta Electronics）
- **型号**: DVP32EH00T3
- **协议**: Modbus RTU（通过IFD6500串口转以太网网关暴露Modbus TCP）
- **下载链接**:
  - 台达官网: https://www.deltagreentech.com.cn
  - 搜索: "DVP PLC Modbus通讯协议手册"

---

## 10. 汇川H5U PLC

- **手册名称**: H5U系列EtherNet通讯手册
- **厂商**: 汇川技术（Inovance）
- **型号**: H5U-3232MT
- **协议**: Modbus TCP / EtherNet/IP
- **下载链接**:
  - 汇川官网: https://www.inovance.com
  - 搜索: "H5U Modbus TCP通讯手册"

---

## 11. 图尔克TBEN-L IO-Link主站

- **手册名称**: TBEN-L系列IO-Link主站通讯手册
- **厂商**: 图尔克（Turck）
- **型号**: TBEN-L4-8IOL
- **协议**: Modbus TCP（IO-Link传感器通过主站映射到Modbus寄存器）
- **IO-Link标准**: IEC 61131-9
- **防护等级**: IP67
- **下载链接**:
  - 图尔克官网: https://www.turck.com
  - 搜索: "TBEN-L IO-Link Modbus TCP manual"

---

## 12. Patlite LR7信号灯塔

- **手册名称**: LR7系列信号灯 Modbus TCP通讯手册
- **厂商**: Patlite (日本帕特莱)
- **型号**: LR7-302NWFB
- **协议**: Modbus TCP（保持寄存器控制各灯层和蜂鸣器）
- **功能**: 5色灯(红/黄/绿/蓝/白) + 蜂鸣器, 每层可独立控制亮/闪/灭
- **关键地址**:
  - 红色灯: 地址0 (uint16, 0=灭/1=亮/2=闪)
  - 黄色灯: 地址1 (uint16, 0=灭/1=亮/2=闪)
  - 绿色灯: 地址2 (uint16, 0=灭/1=亮/2=闪)
  - 蓝色灯: 地址3 (uint16, 0=灭/1=亮/2=闪)
  - 白色灯: 地址4 (uint16, 0=灭/1=亮/2=闪)
  - 蜂鸣器: 地址5 (uint16, 0=关/1=连续/2=间歇/3=断续)
  - 闪烁周期: 地址6 (uint16, 100-5000ms)
  - 蜂鸣器音量: 地址7 (uint16, 0-100%)
- **下载链接**:
  - Patlite官网: https://www.patlite.com
  - 搜索: "Patlite LR7 Modbus TCP manual PDF"

---

## 13. 研华ADAM-6060继电器输出模块

- **手册名称**: ADAM-6000系列用户手册
- **厂商**: 研华科技 (Advantech)
- **型号**: ADAM-6060-AE
- **协议**: Modbus TCP
- **功能**: 6路继电器输出(Form A) + 6路数字量输入
- **继电器规格**: 触点容量250VAC/30VDC 3A
- **关键地址**:
  - 继电器1-6: 线圈地址0-5 (功能码05H写单个/0FH写多个)
  - 数字输入1-6: 离散输入地址0-5 (功能码02H读取)
- **下载链接**:
  - 研华官网: https://www.advantech.com
  - 搜索: "ADAM-6060 user manual Modbus"

---

## 14. 微雪Modbus RTU 8路继电器模块

- **手册名称**: 微雪 Modbus RTU继电器模块用户手册
- **厂商**: 微雪电子 (Waveshare)
- **型号**: Modbus RTU Relay 8CH
- **协议**: Modbus RTU（RS-485, 通过串口转TCP网关暴露）
- **功能**: 8路继电器输出, 支持Modbus RTU功能码01H/05H/0FH
- **关键地址**:
  - 继电器1-8: 线圈地址0-7
- **下载链接**:
  - 微雪官网: https://www.waveshare.com
  - 搜索: "Waveshare Modbus RTU Relay 8CH manual"

---

## 通用说明

### Modbus地址约定
- **0-indexed**: 代码中使用0起始地址（如address: 0 = Modbus 40001）
- **4xxxxx**: Modbus保持寄存器标准表示（40001 = address 0）
- **float32**: IEEE754单精度浮点数, 占2个寄存器(4字节)
- **Big-Endian**: 高字节在前（标准Modbus字节序）

### 数据类型对照
| 配置值 | 含义 | 字节数 |
|--------|------|--------|
| uint16 | 无符号16位整数 | 2 |
| int16 | 有符号16位整数 | 2 |
| uint32 | 无符号32位整数 | 4 (2寄存器) |
| int32 | 有符号32位整数 | 4 (2寄存器) |
| float32 | IEEE754单精度浮点 | 4 (2寄存器) |
