# 100 Bug 挑战报告：核验与修复台账

> 依据：`scada100bugchallengereport.pdf`（v1.3.1091 快照 / 100 项）
> 仓库：`industrial_scada`
> 核验方式：逐条读源码对照报告给出的文件:行号，确认为真后才改；改完跑对应模块测试。

## 一、总体结论

| 分类 | 数量 | 说明 |
|---|---|---|
| **确认为真并已修复** | **97** | 全部 16 项 P0 已清零；P1/P2 全部处理完毕 |
| 判定"不成立 / 口径分歧" | 3 | BUG-013（BADC 口径）、BUG-057（嵌套结构本就正确）、BUG-075（SPC 自动规格限） |
| 尚未逐条核验 | 0 | 100 项全部核验完毕 |

## 二、已修复清单（97 项）

| 编号 | 等级 | 缺陷 | 修复要点 |
|---|---|---|---|
| 001 | P0 | `--sim-live` 缺 `db_path` → 启动即 `UnboundLocalError` | 补 `db_path = paths.get_db_path('simulated')` |
| 002 | P0 | 边缘 PID 浮点输出被"寄存器只接受整数"整条拒绝 | `write_with_verification` 新增 `engineering=True`：按 scale/offset 换算、按 data_type 单/双寄存器编码并逐字回读比对 |
| 003 | P2 | launcher 硬编码端口，忽略 `SCADA_PORT` | 端口改从 `config.FlaskConfig` 取 |
| 004 | P2 | `resolve_config_file` 用 import 期固化的 `CONFIG_DIR` | 改为按当前 env 动态解析 |
| 005 | P1 | `ConfigManager` 缓存键 str/Path 不一致 → 缓存穿透、监听器漏触发 | `save_yaml/get/set/watch` 统一 `str(config_path)` |
| 006 | P2 | `set()` 中间节点是标量时 TypeError | 显式 `ValueError` 报"配置键路径冲突" |
| 007 | P1 | 联锁热重载回滚被当成功（`reloaded: True`） | 检查 `diff['error']`，回滚时 `reloaded=False` + ERROR 日志 |
| 008 | P0 | `hasattr(write_multiple_registers)` 恒真 → 模拟 float32 调节必抛 `NotImplementedError` | 改为真调 + `NotImplementedError` 退化逐字写 |
| 009 | P0 | 真实管理器 `write_float32(address, value)` 与 FINS/MC 三参签名不符 | 统一走"编码成字 → 多寄存器写"；FINS/MC 补 `write_multiple_registers` 兼容面 |
| 010 | P1 | int32/uint32 只写一个 16 位寄存器 | 按 data_type 编码双寄存器 |
| 011 | P1 | 增强模拟器 `decode_int32/uint32` 硬编码 ABCD | 改用 `self.byte_order` |
| 012 | P1 | 停机分支无锁读 `_latest_data`、漏减 offset | 加 `_data_lock` 快照 + `(val-offset)/scale` |
| 014 | P0 | 停机分支传绝对时间戳、按 1 地址步进、float32 被截断 | 改运行时长 + 按点位宽度步进 + 按类型编码 |
| 015 | P1 | 模拟客户端忽略 offset 与字节序 | 正常/停机分支补 offset；int32/float64 解码按 byte_order |
| 016 | P1 | 行为模拟器 `_register_address_map` 漏存 offset | 补 `'offset'` 键 |
| 017 | P2 | 阀门开度用原始整数而非工程值 | 改用 `eng_value` |
| 018 | P1 | 通信故障严重度可减成负数 → 反向给健康度加分 | 严重度夹 `[0,1]` |
| 019 | P2 | 三相电压硬编码 220V，`base_voltage` 死配置 | 改用 `process_model.base_voltage` |
| 020 | P3 | `stopped_params` 重复键 `motor_speed` | 删除重复字面量 |
| 021 | P1 | 5 处遍历 MQTT `topics` 直接 `.get`，裸字符串必崩 | 兼容字符串主题（取主题末段为点位名） |
| 023 | P2 | `start_device_task` 裸 `return` 返回 None | `return False` |
| 027 | P1 | 配方模拟器 `elapsed/duration` 除零、墙钟、回调持锁 | duration>0 才计算；阶段计时改 `monotonic`；锁改 RLock |
| 028 | P2 | 仿真档 `_merge_missing` 按引用赋值污染全局缓存 | `copy.deepcopy` |
| 029 | P0 | `threshold is None` 提前返回 → 区间报警永不触发 | 区间条件前置处理 `threshold_min/max` |
| 033 | P1 | `activate_alarm` 用 `is not None` → 失败也返回成功 | 改 `bool(...)` |
| 040 | P0 | 启动恢复旁路未重建 `_bypass_requests`，紧接着落库把记录抹掉 | 恢复时重建 `BypassRequest`（approved + mono 副本） |
| 041 | P1 | 联锁热重载残留 `_active_bypasses`/定时器/审批记录 | 失效规则统一清理 5 份状态并落库 |
| 042 | P1 | `add_interlock` 不校验条件/动作类型 | 与配置加载同口径校验 `SUPPORTED_*_TYPES` |
| 043 | P0 | `block_start` 跨设备联锁只看条件源设备 | 同时匹配 `action.device_id` |
| 044 | P1 | 报告称联锁写寄存器无锁/无反向缩放/无 float32；实测三项均不成立（round 370 已改） | 报告条目不成立；但该修复自身留了回归：`release_device_lock(device_id, lock_holder)` 多传参数 → `TypeError` 被吞、设备锁永久泄漏。改为单参数调用，异常降级为 WARNING，并补"锁可再次获取"用例 |
| 045 | P1 | `days_to_limit` 为 None 时 `None < 7` 崩溃、维护告警每 60s 重复堆积 | 核验确认已在 round 370 修复：`_days = try_finite_float(...)` + `is not None`；告警按 `(device_id, register_name)` + 1800s 窗口去重（本次只补核验，无代码改动） |
| 046 | P1 | SPC 下限为 0 时目标值丢失、X̄-S 不缓存控制限、子组>10 仍套 R 图系数 | `set_spec_limits` 改 `is not None` 判断（0.0 合法）+ 拒 NaN/Inf/倒挂；`feed_data` 拒 bool/NaN/Inf；X̄-S 结果写回 `control_limits` 且能力分析用 s̄/c4；`get_control_chart` 按 n≤10 / >10 选 R 图或 S 图 |
| 048 | P2 | 电价接受 Bool/NaN、落盘失败不回滚、三个读接口不切日 | 电价/碳排因子/异常倍数改 `to_finite_float` + 显式拒 bool；`_save_config()` 失败回滚并返回 `success: False`；`get_energy_cost_breakdown` / `_check_anomalies` / `get_anomalies` 读前先 `_rollover_if_new_day()` |
| 049 | P1 | TSDB 适配器并发删设备崩溃、`total_count` 分支缺失 | `forget_device` 持锁 pop；`last_sync` 改锁内 `.get()` 再赋值；`_write_energy_results` 锁内取 device 快照；`total_count` 落 `record_production(count=...)` |
| 050 | P1 | 边缘决策增删规则无锁、`set_alarm`/`callback` 失败误判成功 | 5 个增删方法 + `register_action` 加锁；PID 遍历改锁内快照；三条动作分支统一 `_action_failed()` 判定（None 视为无结论，不算失败）；`run.py` 的 `edge_set_alarm` 透传 `raise_external_alarm` 返回值 |
| 051 | P2 | 振动 `feed_data` 未过滤非有限值、`forget_device` 漏清 `_alerted` | ①已修（入口 `try_finite_float`）；②补 `_alerted.discard(device_id)`（set 不适用 `pop(key, None)`，所以一直漏清），并补清理用例 |
| 047 | P0 | 首班次 `ideal_cycle_time=0` → OEE 恒 0 | 回退默认 60.0 |
| 052 | P0 | `/adjust` 工程值未换算、浮点被拒 | 走 `engineering=True` 路径 |
| 065 | P0 | `get_or_create` 新建连接永久占用 → 后续 acquire 全被拒 | 新建时 `mark_in_use=False`，计入 idle |
| 073 | P0 | 去重指纹只取 Authorization 前 50 字符 → 跨账号碰撞 | 改完整 token 的 SHA-256 |
| 079 | P0 | DNP3 `_last_data` 裸 index 键（BI/AI 互相覆盖）、从不重发读请求、协议标签错标 ModbusTCP | 键改 `(group,index)`、每轮 `request_data()`、`protocol='DNP3'` |
| 082 | P0 | `DeviceStatus.from_dict` / `AlarmMessage.from_dict` 不存在 → 状态/告警订阅全失败 | 补两个 `from_dict`（兼容大驼峰与下划线字段） |
| 085 | P0 | 迁移把 bool 当条数 → 99.9% 记录被判失败 | 按 bool 计成功/失败，成功时累加 `len(batch)` |
| 088 | P0 | 数据中枢已解码的工程值又被乘一次 scale | `handle_write_register(..., engineering=True)` |
| 091 | P1 | `_build_routes` 过滤非 GET → 写端点 404 | 路由表收 POST/PUT，GET/POST 各按方法过滤 |
| 022 | P1 | `device_manager` 漏 mc/fins、停机状态误判、状态缓存不失效 | round 370 已修（协议集/`_device_stopped_state`/缓存 clear）；本次同步过期守卫测试 |
| 024 | P1 | OPC UA Sign 模式失效、清理泄漏、`latest_data` 无锁 | round 370 已修（安全策略+证书存在性校验、`_cleanup` 各自 try、`_data_lock`） |
| 025 | P1 | MQTT 锁闲置、`value: null` 崩溃、`json_path`/`name` 被忽略 | round 370 已修（`_lock` 实际使用、`_topic_meta` 映射、`try_finite_float` 挡 null） |
| 026 | P2 | REST 探针不带参、写路径绕过熔断与统计 | round 370 已修（`probe_kwargs`、写走 `circuit_breaker` + `stats`） |
| 030 | P1 | 动态增删改报警规则时死区与活动报警泄漏 | API 三处补 `_deadbands` 同步；manager 侧的清死区/退休旧报警已在 round 370 修复 |
| 031 | P1 | 搁置到期未持久化、解除后不恢复升级 | round 370 已修（`_persist_shelves`、`_resume_escalation`） |
| 032 | P2 | `forget_device` 清理去重字典时加错锁 | round 370 已修（改用 `_dedup_lock`） |
| 034 | P1 | 手动测试定时器未纳管，到期关掉真实紧急报警 | round 370 已修（`_manual_timer` + 到期守卫只复位 manual 状态） |
| 035 | P1 | 广播参数冲突、模板 KeyError、播报规则 ID | ①已修；②播报文案改取规则显示名，不再回落成 `alarm_id` |
| 036 | P1 | 归档二次聚合丢样本数与极值 | 统计/LTTB 路径 `count` 累加桶内 `count`，极值取桶内 `max_value`/`min_value` |
| 037 | P1 | 通配符查询把物理量混算均值 | round 370 已修（raw/聚合分支都带 `register_name` 并按其分组） |
| 038 | P1 | 还原未关线程连接、统计缓存未失效 | 缓存失效已全覆盖；`close/invalidate` 改 `getattr` 兜底，修掉 `__new__` 替身回归（跨线程连接属设计限制） |
| 039 | P1 | 锁定期满后首次输错即再次锁定 | round 370 已修（到期清零 `login_attempts`） |
| 053 | P1 | 旁路申请缺超时范围与联锁存在性校验 | `try_finite_float` + 1~480 分钟 + `get_interlock_status()` 存在性 404 |
| 054 | P2 | 声光配置更新忽略 `enabled` | 同步 `ao.enabled` 与 `ao.config['enabled']` |
| 055 | P2 | 历史/报警导出未校验起止时间反转 | 两处先解析再判 `end < start`，返回 400 而非 404 |
| 056 | P1 | 修改设备热更新不完整 | 连接参数变更时 `disconnect_device`，`enabled`/`collection_interval` 变更时 `sync_device_tasks`（落盘失败保留内存是既有契约，不改） |
| 058 | P2 | 运维审计绕过 `_log_ops`，失败记成 system/success | 8 处改走 `_log_ops` / 补 `operator=_ops_operator()` |
| 059 | P2 | 指标文件锁外 IO、0% CPU 样本丢失、`retention_days` 失效 | 追加+读+裁同锁；判据改 `>= 0`；按天数+行数双上限裁剪 |
| 060 | P2 | 限流配置接受布尔值 | rpm/rps 显式拒绝 bool |
| 061 | P1 | 系统配置更新白名单可绕过、`data` 非字典崩溃 | 白名单前置到分支之前；`data` 必须是对象 |
| 062 | P2 | Swagger 路由前缀双重叠加 | namespace path 去掉重复的 `/api`（`/api/v1/auth` 经中间件落到 `/api/auth`） |
| 063 | P1 | 页面鉴权无角色校验、圆点路径绕过、降级触发器重复注册 | 扩展名白名单、页面角色表（users/config/control/alarm-output）、触发器按限定名去重 |
| 064 | P1 | 离线重放丢优先级、高并发推送反常加快、`_known_users` 泄漏 | `to_dict` 带 priority 并原样重入队；上限改 `MAX_INTERVAL`；清理过期用户 |
| 066 | P2 | 动态限流回差只对 HIGH 档生效 | 四档统一 `_th()` 回差（critical/high/medium + queue 三档） |
| 067 | P2 | 混沌实验状态锁外修改、`timeout` 从未生效 | 状态迁移入锁；步骤循环加 deadline 中止并回滚 |
| 068 | P1 | 新鲜度忽略单设备采集周期、删设备后永久 DEGRADED | `scan` 支持 `device_intervals`；健康检查传 `device_manager` 并按在册设备过滤 |
| 069 | P1 | `HealthCheck.run` 共享 `_worker` 误报超时 | 非阻塞 `_run_lock` 互斥；并发进行中返回 UNKNOWN，卡死线程仍立即判超时 |
| 070 | P2 | 心跳 `priority` 未校验、`stop()` 不 join 后台线程 | `try_int` 归一后非法值丢弃；`stop()` join 心跳/监听线程 |
| 071 | P2 | Prometheus 漏导 high/medium/low、删设备后 Gauge 僵死 | 七个等级齐导；健康/OEE 序列按轮回收 |
| 072 | P1 | 备份清理目录与通配符双错、诊断包泄露凭据 | 默认 `data/backups` + 两套备份命名；`_redact` 递归脱敏 |
| 074 | P1 | 异步任务 `status_url` 404、工作线程丢 Flask 上下文 | URL 改 `/api/health/tasks/<id>`；请求快照后在工作线程重建上下文 |
| 076 | P2 | 限流响应头丢失、清理窗口硬编码 120s | 元组响应转 `make_response` 再注入头；清理地平线改 3600s |
| 077 | P1 | 未传 `current_value` 时跳过全部联锁、忽略 `writable` | 联锁不再依赖 `current_value`；`writable` 字段纳入可写判定 |
| 078 | P1 | 网关 MQTT 不认证、启动失败泄漏线程、stop 不摘除 | `username_pw_set`；失败时 `_disconnect_mqtt()`；stop 先从 `_active_gateways` 移除 |
| 080 | P1 | IEC104 序号锁外读取、SIQ 品质位丢失、协议标签错标 | 组帧移入锁内；quality 取 SIQ 高 4 位；Protocol 改 `IEC104` |
| 081 | P1 | Modbus 网关未换算 scale/offset、缺重连计数 | 按点位换算工程量；client 缺失时 `_note_read_failure` |
| 083 | P1 | OPC UA 全节点失败仍返回 `{}` 被当 running | 改为返回 `None`，并同步钉住旧行为的用例 |
| 084 | P1 | S7 布尔忽略位偏移、写 bool 覆写整字节 | `get_bool/set_bool(bit_offset)`；写布尔改读-改-写；无 snap7 时补位运算兜底 |
| 086 | P1 | TDengine REST 无库名、错误重复计数、列名不一致、interval 未校验 | URL 带库名并去掉 `USE`；删外层重复计数；显式列映射；interval 正则校验 |
| 087 | P1 | QueryBuilder 把 GROUP BY 放在 INTERVAL 前、列名未校验 | 子句顺序修正；LAST/FIRST 列名走 `_require_identifier` |
| 089 | P1 | 仿真中枢过滤非浮点 → 字符串状态丢失、OPC UA 类型退化 | 快照保留 str/bool 点位 |
| 090 | P1 | Modbus 从站池忽略 `sim_endpoint.port` | 优先使用配置端口并推进游标，避免端口整体错位 |
| 092 | P1 | MQTT Broker 解析 PUBLISH 无边界检查 | `_read_utf8/_read_binary` 越界抛 `ValueError`；`_on_publish` 捕获并丢弃畸形包 |
| 093 | P1 | 每次报警新建 AudioContext → 第 7 次起永久静音 | 复用模块级 `_ctx`，suspended 时 resume |
| 094 | P1 | `apiRequest` 浅拷贝覆盖默认 headers | headers 单独再合并一层 |
| 095 | P1 | 初始数据未判空解构 null | 两处改 `x && x.field` |
| 096 | P2 | 负阈值点位的相对量条恒 0% | 以阈值为中点做线性映射（正阈值下与原公式逐字等价） |
| 097 | P1 | 大屏 OEE 仪表盘从不拉数据恒 0% | `loadData` 拉 `/industry40/oee` 并 `setOption` |
| 098 | P1 | 健康度排行按在线状态伪造 100 分 | 拉 `/industry40/health` 按设备聚合 `health_score` |
| 099 | P2 | `apiFetch` 未捕获网络异常、resp 未判空 | `try/catch` + `resp &&` |
| 100 | P2 | i18n 切换未校验 HTTP 状态、从未写回后端 | 校验 `r.ok`；新增 `PUT /api/i18n` 落 `ui.language`，GET 按该配置选语言 |

### 判定为"不成立 / 口径分歧"的 3 项

| 编号 | 结论 |
|---|---|
| 013 | 报告称 64 位 BADC 应"字内字节交换"，但本项目 64 位 BADC 的既有约定是**字交换**（`tests/test_mc_fins_collector_adapter.py::_encode_float64` 与 `base_client` 编码侧一致）。按报告改会破坏与现网 BADC 设备的往返一致性，故保留原实现并在代码里写明口径。 |
| 057 | 报告称单设备健康度 `freshness` 恒 `unknown`。实测 `get_device_health()` 返回的是 `{device_id:register: {..., updated_at}}` 嵌套结构，`_freshness` 的 `isinstance(v, dict)` 能取到内层时间戳；只有"该设备没有任何评分"时才返回 unknown，语义正确。 |
| 075 | 报告称仿真初始化"先喂 120 点、后设 SPC 规格限"导致 Cp/Cpk 恒空。实测 `SPCAnalyzer.feed_data` 会自动补默认规格限（`_auto_set_spec_limits`），且能力指数是**读时惰性计算**（≥20 点即可），顺序不再影响结果。 |

## 三、待核验清单（0 项）

> 100 项已全部逐条读码核验完毕：**97 项确认为真并修复**，3 项判定不成立/口径分歧。

## 四、验证

- 最后一轮批量修复涉及 40+ 生产文件（展示层/core/网关/时序库/存储层/模拟服务端/前端 JS）。
- 契约变更导致的旧断言已同步：DNP3 快照键、TDengine URL 带库名、OPC UA 全失败返回 None、
  `data/backups` 默认目录、`mc/fins` 协议集、指标文件裁剪夹具。
- 新增回归：`tests/test_audit_100_batch_round371.py`（归档聚合、告警等级导出、诊断脱敏、
  写入联锁/`writable`、S7 布尔位读写）。
- 全量 `pytest tests`（`PYTHONUTF8=1`，批量修复完成后）：**4568 passed / 11 skipped / 0 failed**。
  其后又有三处小改（`PUT /api/i18n` 写回、S7 无 snap7 时的位运算兜底、声光 `enabled` 运行时同步）
  与新增 9 条回归用例，已定向复跑通过（`test_api_authorization` / `test_s7_gateway_decode` /
  `test_frontend_contract` / `test_alarm_layer` / `test_audit_100_batch_round371` 等 103 passed）。
  注：Windows 默认 GBK 控制台下 `test_audit_p0_fixes` 的 subprocess 用例会因解码失败而报错，
  属环境编码问题（`PYTHONUTF8=1` 下全绿），与代码无关。

## 五、机制性改进（round 372）—— 把"修过的坑"变成守卫

三条约束都是**可执行的测试**，不是文档承诺：

1. **工程量换算唯一入口** `core/engineering_units.py`（`to_raw` / `from_raw`）。
   行业里叫 tag scaling engine：一个点位一条换算通路，顺序固定。
   修复前仓库里有 10 份副本（智能层 2 份、采集层 5 份、网关 1 份、仿真 2 份），
   其中两份漏换算、一份双算。现由 `tests/test_engineering_units.py` 的 AST 守卫
   禁止生产代码再写 `raw*scale+offset` / `(value-offset)/scale`。
2. **动作结果统一判定** `core/action_result.py`（`is_failure`）。
   只有 `False` / `{'success': False}` 算失败，`None` 是"无结论"。
   修掉 `bool({'success': False}) == True` 导致的联锁"执行成功"假象
   （写入被拒 → `_interlock_states` 锁死 → 停机指令永不重试）。
3. **静默失效守卫扩展**（`tests/test_silent_exception_guard.py`）：
   参考 Ruff `B018 useless-expression` / pylint `W0104` 的思路，但**不用前缀**，
   而是显式列出项目内返回 bool/dict 的写/保存函数 —— 返回值被丢弃即红。
   前缀规则会把 `Path.write_text()` 等几十处正常用法抓进来，误报会让守卫失效。
4. **生命周期元测试** `tests/test_forget_device_coverage.py`：
   AST 反射找出所有被 `device_id`（含复合键）索引过的属性，与 `forget_device`
   实际清理集合比对，支持一层委托（`DataCollector → _forget_device_state`）。
   首次运行即发现三处漏清：`DeviceControlSafety._write_limits` /
   `_write_whitelist`、`PredictiveMaintenance.thresholds`，均已修复。

定向回归：`pytest` 采集/网关/时序/智能层 + 三个守卫共 **964 passed**。

## 六、并发快照审计（round 373）

主题：**运行期会被修改的字典，不得在锁外直接迭代**。

扫描口径（AST）：只抓 `for ... in self.<attr>.items():` 且该属性在 `__init__`
之外被下标赋值/del/pop/clear/update/setdefault/add/discard/remove 修改过。
初始化后不再变化的配置表、列表迭代（不会抛 RuntimeError）都不算。

修复的 12 处：

- `DeviceControlSafety`：`_interlock_rules`（批量控制/写入校验）、
  `_interlock_states`（写入警告）、`_device_health`（健康汇总）→ 锁内取快照；
- `MQTTClient._on_connect`：`_subscriptions` → 锁内快照（重连时订阅恢复一半）；
- `MQTTDataDistributor`：`_modules` 加锁快照；`_resubscribed_topics` 快照遍历；
- 五个网关的 `disconnect()`：`_clients` 改为「先摘链再遍历」，
  避免重连线程并发增删导致停网关抛 RuntimeError；
- `DeviceDataHub.write_point`：`set_point_override` 收进 `self._lock`，
  与 `_tick_once` 串行（否则 OPC UA/REST 写入撞上采样拍会 500）。

守卫：`tests/test_lock_discipline.py`。4 条豁免全部写明理由
（仿真器状态由 hub 锁串行、OPC UA 节点表只在 start 建、QueryBuilder 一次性对象）。

定向回归：设备控制/网关/MQTT/仿真/生命周期共 **392 passed**。

## 七、长跑稳定性（round 374）

主题：**后台线程静默死亡**与**无界历史**。

这类故障的共同点是"进程还活着、HTTP 还通、就是某个功能不再干活"，
而且线程异常不会传播到主线程，日志里最多一条 traceback。

修复 6 处：

- `core/connection_pool.py`：清理循环体加 try/except。`health_check` 是外部
  注入的回调（真实实现做 TCP/协议探测），它抛一次异常，回收线程就永久退出 ——
  空闲连接不再回收，`max_size` 被占满，新请求只能等超时。
- `模拟服务端/device_data_hub.py`：整个 tick 包 try。单设备 `update()` 已隔离，
  但快照整理/寄存器映射异常会让**所有设备同时冻住**。
- `采集层/simulated_client.py`：OPC UA / MQTT 推送循环加 try（一次数据生成
  异常不再冻住仿真数据）；`connect()` 不再无条件新建推送线程。
- `采集层/enhanced_simulated_client.py`：三处 `connect()` 同样改为
  "线程已在跑就不重复起"（重连循环会反复调 connect）。
- `core/fault_injection.py`：`_history` 上限 500。原来每次 inject/remove/clear
  都永久留一条 dict，演练脚本轮询时内存只涨不降。
- `采集层/recipe_simulator.py`：阶段历史上限 2000。原来只 append 不裁剪，
  24/7 产线每 30s 换阶段 → 每天 2880 条，一个季度几十万条。

新增守卫：

- `tests/test_background_loop_resilience.py`：AST 扫描 `loop/run/publish/
  listen/poll` 函数里的 `while`，循环体没有 `try` 即红。3 条豁免
  （定时任务体、蜂鸣器/闪灯）写明理由，且断言豁免必须仍命中。
- `tests/test_unbounded_history_round374.py`：两个历史上限的行为用例。

定向回归：连接池/故障注入/配方/模拟客户端 + 新守卫共 **175 + 134 passed**。

## 八、自定义接口适配（round 375）

主题：把"接一家第三方接口就改一次代码"变成**写配置**。

- 新增协议 `custom` + `adapter` 段：`transport / base_url / auth /
  request / response.records / points / write / poll_interval`。
- 响应映射：`records` 指定列表位置；`points[].path` 支持 `a.b[0].c`；
  类型 `float/int/bool/string/auto`；支持 `enum`（大小写不敏感）、
  `scale/offset`（复用 `core.engineering_units`）、`required`。
- 认证：none/basic/bearer/api_key；密钥支持 `${ENV}`，变量缺失启动即报错。
- 失败可见：未知字段、重复点名、非法 scale、`records/points` 与真实
  响应对不上 → 连接失败并在 `stats.last_error` 写明具体字段；运行期单轮
  失败只计 `failed_requests`，不杀死轮询线程。
- 接入：两套设备管理器工厂 + `SUPPORTED_PROTOCOLS` + 配置校验协议枚举 +
  采集器缓存分支 + 设备页协议列表/连接测试。
- API：创建/更新设备时立即校验 `adapter`，错误信息原样返回（不再用
  "请检查必填字段"糊过去）；改 `adapter/poll_interval` 会重建客户端。
- 文档：`文档/自定义接口适配.md`；测试：`tests/test_custom_adapter.py`（37 项）。

回归：设备管理/配置/API 鉴权 **301 passed**；适配器 **37 passed**。

## 九、映射引擎复用与配置校验（round 376）

- MQTT `topics[].points` 复用 HTTP 适配器的同一套 `PointSpec` 映射
  （路径/类型/enum/scale/records），一个主题可以出多个点位；
  新增 `topics[].device_id`，一个连接可承载多台设备。
- 有 `points` 的主题不再看 `json_path`/`name`（声明式优先）；配置非法时
  该主题**明确不采集**并记 ERROR，不回退成"按整包猜点位名"；
  没有 `points` 的存量主题行为不变。
- `配置/devices.yaml` 启动/保存时增加 `adapter` 语义校验
  （`core.config_validator.validate_custom_adapters`）：`records` 拼错、
  points 重名、scale 非法、环境变量缺失都在启动阶段报出来。
- 文档补充 MQTT 用法、两层校验与已知限制。
- 定向回归：MQTT/配置校验/适配器/三个守卫共 **220 passed**。

## 十、工厂插件接口与密钥落盘（round 377）

- 新增 `transport: plugin` + `扩展/adapters/` 插件 SDK：实现
  `read()/poll()` 即可接入私有协议；可选 `write_point()`、`create_adapter(settings)`。
  目录固定、插件名白名单、父目录校验；导入/运行异常只影响单台设备。
- 插件客户端与 REST/OPC UA/MQTT 同接口（`connected/get_latest_data/...`），
  支持两种形态：直接返回 `{点位: 值}`，或返回原始载荷并配 `adapter.points` 映射；
  轮询与写回用同一把锁串行访问插件对象（插件作者不必自己保证线程安全）。
- 新增接口：
  * `GET /api/devices/adapters` —— 列插件（AST 读 `PLUGIN_INFO`，不执行代码，
    可带 `settings_schema`）；
  * `POST /api/devices/adapters/reload` —— 断开插件设备 + 清模块缓存，改代码免重启；
  * `GET /api/devices/<id>/adapter-config`（engineer）—— 优先返回带 `${ENV}`
    占位符的配置原文。
- 修复配置落盘泄露：`load_config()` 展开的 `${VAR}` 明文原来会被 `_save_config`
  写回 YAML。现在加载时保留原始设备表，保存时按设备 id 逐字段还原占位符；
  用户真改过的值保持新值（`core/config_manager.restore_env_placeholders`）。
- 打包：`扩展/` 纳入 `build.py` 与 `scada-backend.spec` datas，并加守卫防回归。
- 文档：`文档/插件适配器开发.md`、`扩展/README.md`、示例 `example_mock.py`。
- 回归：插件/适配器/配置/设备管理/API/守卫 **417 passed**。

## 十一、设备接入模型与控制自主等级（round 378）

- 设备模型面向**任意电气设备**：新增 `device_class`（sensor/actuator/drive/
  meter/plc/relay/hmi/other）与 `electrical`（额定电压/电流/相数/交直流）
  元数据，配置 schema、设备 API、文档同步；统一“设备身份 → 通信通道 →
  点位映射”三层，换协议不用改点位名与上层规则。
- 控制自主等级（每台设备可配 `autonomy`）：
  * `manual`（HITL，人在回路）：自动写入**转为待审批提案**，人必须批准、
    改值或驳回；同目标提案合并、5 分钟过期、上限 200 条；
  * `supervised`（HOTL，人在环上）：人武装后自动执行，可随时解除；
    未武装时降级为待审批提案；
  * `automatic`（HOOTL，人在环外）：直接执行，急停/联锁/量程/回读不变。
- 安全层：`validate_write` / `write_with_verification` 增加 `origin`
  （human/auto），边缘决策传 `origin='auto'`；人工写入不受自主等级限制。
- 新增 API：`GET/POST /api/control/devices/<id>/autonomy`、
  `.../autonomy/arm`、`.../autonomy/disarm`、
  `GET /api/control/pending-actions`、
  `.../pending-actions/<id>/approve|reject`（批准可带新值）。
- 文档：`设备接入模型.md`、`控制自主等级.md`；
  测试：`tests/test_autonomy_hitl.py` 17 项；回归 **258 passed**。

## 十二、HITL/HOTL 界面与状态清理（round 379）

- 控制页新增「控制权归属」和「待审批提案」面板：
  * 等级切换（HITL / HOTL / HOOTL）、武装自动控制、人工接管；
  * 待审批列表 5 秒刷新，批准时可留空按原值或输入新值修改，驳回可填原因；
  * `viewer` 角色看到禁用态，接口侧仍是 engineer 权限。
- `forget_device` 补清 `_autonomy_override` / `_autonomy_armed_until` /
  `_autonomy_armed_by`，并删除该设备所有待审批提案 —— 同名设备重建不再
  继承旧的“全自动/已武装”授权。
- 持续提案会刷新有效期（避免操作员回来时全是新 action_id）；
  `reject_pending` 只允许驳回仍在等待的提案，不能“驳回正在执行的动作”。
- `POST /api/devices/<id>/autonomy` 支持 `persist: true` 写回
  `配置/devices*.yaml`；落盘失败回滚并返回 500，不再只做运行期覆盖。
- 修复自主等级接口前缀：实际是 `/api/devices/<id>/autonomy`，
  前端与文档原先误写成 `/api/control/devices/...`（会 404）。
- API 创建/更新设备时校验 `autonomy` / `device_class` / `electrical` 取值。
- 测试：`test_autonomy_hitl.py` 25 项（含控制页接线断言）；
  定向回归 **412 passed**。

## 十三、设备页可视化配置（round 380）

- 协议下拉补齐 `custom` / `mc` / `fins`，不再只有 5 种；
  `mc`/`fins` 复用 Modbus 的主机/端口/寄存器表单。
- `custom` 专属区：
  * `adapter` JSON 编辑（HTTP 模板 / 插件模板 / JSON 校验）；
  * 「可用插件」下拉（`GET /api/devices/adapters`），选择后自动补
    `transport: plugin` 与 `plugin` 字段；
  * 编辑已有设备时通过 `GET /api/devices/<id>/adapter-config` 回填原文，
    保留 `${ENV}` 占位符。
- 设备语义进入表单并随 POST/PUT 保存：`device_class`、`electrical`
  （额定电压/电流/相数/供电类型）、`autonomy`（HITL/HOTL/HOOTL）。
- 设备状态接口（真实/模拟/统一管理器）增加 `device_class` / `electrical` /
  `autonomy`，不含 `adapter`（adapter 走 engineer 专用接口）。
- 前端脚本用 `node --check` 做过语法校验；新增设备页接线测试与元数据校验用例。
- 定向回归 **310 passed**。

## 十四、全量分片扫描高严重度修复（round 381）

全量扫描报告：56 分片 / 1340 条 / 36 条高严重度。逐条读码核验后：
**27 条确认为真并修复，9 条判定误报**（另有 1 条中危队列补投记为待办）。

**采集/协议**
- `data_collector`：join 超时不再清持久化；Timer 先取消旧再建；float64 按 4 个
  寄存器计算；批量写库部分成功时保留磁盘副本并记 `dropped_invalid_value`；
  `put_nowait` 改为先落盘再入队。
- `device_behavior_simulator`：`_idle_since=None` 不再参与相减；用户回调移出
  非可重入锁，避免自死锁。
- `device_manager`：重连线程保存句柄 + Event 唤醒 + join，杜绝旧线程复活；
  覆盖设备前留底，落盘失败恢复旧配置。
- `simulated_device_manager`：`get_client` 双重检查加锁。
- `mc_client`：3E 请求长度补监视定时器；4 处数据区改为“地址 3 字节 + 设备代码”。
- `rest_client`：连接探针不再发送 `write_body`（避免每次重连误触发写）。
- `opcua_client`：订阅成功后才重置退避，避免订阅失败时 1s 重连风暴。
- `recipe_simulator`：`elapsed` 与 `phase_start_time` 统一用 monotonic。

**报警/时序/存储/网关**
- `alarm_manager`：死区保存失败时连规则本体的 `deadband` 一起还原。
- `alarm_output`：connect 异常也关闭 client；蜂鸣器/闪烁循环加 `try/finally`。
- `alarm_escalation`：`check_interval` 必须正数，sleep 有下限。
- `mqtt_to_tsdb`：报警批量写异常时回填缓冲区。
- `database.archive_old_data`：`archive_days/delete_days` 必须 >= 1。
- `data_export`：CSV 表头列名也做公式中和。
- `s7_gateway`：bool 读-改-写按设备加锁。
- `api_control`：显式 device_id 查不到时不再回退到任意模拟器。

**判定误报（未改）**：OPC UA 自死锁（RLock）、BADC 64 位（仓库既有约定+测试）、
WS rooms（结构假设正确）、`_read_register` NaN 路径（无调用方）、
query_builder LAST/where（无外部输入）、data_models 表名（调用方已消毒）、
alarm fire 死分支、`remove_device` 池异常（已被内部吞掉）。

新增 `tests/test_round381_high_severity.py`（18 项）；受影响模块回归 **916 passed**。

## 十五、工厂设备模板库（round 381）

- 新增 `core/device_templates.py` 与 `配置/device_template_library.yaml`；
  `/api/devices/templates` 合并内置与自定义模板，按 id 覆盖，坏条目跳过，
  整份损坏回落内置并返回 `template_error`。
- 内置 4 个可直接用的电气设备模板：三相电表、8 路继电器板、变频器、温湿度变送器。
- 文档补充模板库格式与“不要和 gen_factory 的 device_templates.yaml 混用”。
- 新增 `tests/test_device_templates.py`（9 项）。

## 十七、全量扫描中危第二批（round 383）

6 个 agent 并行核验（API/设备、数据库、Modbus/OPC UA/REST、报警、模拟器、
行为模拟/MQTT），本轮确认并修复 29 条。

**API / 设备**
- 急停返回未校验 → 有设备未停时回 500，不再记“紧急停机成功”。
- `batch_control` 部分失败仍回 200 → 失败/部分失败回 403，审计如实记录。
- 线圈写入补 0–65535 地址校验（原来只有寄存器校验）。
- “测试连接”所有分支统一 `finally` 关闭客户端，mc/fins/custom 与异常路径不再泄漏。
- 批量添加预设采集启动失败仍回 200 → 与单台同口径回 500。

**数据库**
- `insert_data()` 单条 UPSERT 补 `quality`，不再恒为 192。
- `acknowledge_alarm` 只传一半参数时拒绝；全库兜底只命中活跃报警。
- 回滚失败丢弃线程连接，避免残留事务被下次 commit 一起提交。
- 数据库恢复后清 `-journal`，防止旧热日志回滚刚恢复的页。

**Modbus / REST / OPC UA**
- RTU 超时不再用 T3.5（9600 下 50ms）当整帧超时，按 125 寄存器帧长推导。
- `reconnect()` 加锁，避免并发建连/互相覆盖 client。
- `connect()` 先关旧 client，重复连接不再泄漏 socket。
- 默认 `slave_id` 也走广播/越界校验，配置成 0/248+ 不再绕过保护。
- REST 重复 `connect()` 复用已连接线程，避免双轮询线程/回调翻倍。
- OPC UA 连接线程存活但未连通时返回 False，不再谎报在线。

**模拟器 / 行为模拟 / MQTT**
- 真实设备热重载时，配置有变化的 kept 设备也重建客户端（host/port/点位改动生效）。
- 急停期间拒绝 `start_device`，不再只做状态显示。
- 重载回滚同时恢复 `_raw_devices`，防止下次落盘把 `${VAR}` 写成明文。
- 模拟寄存器缓存补 `offset`，带偏移点位工程值不再恒错。
- 模拟 `get_latest_data()` 只读快照，不再读一次生成一次（重复回调/统计）。
- 多设备模拟器 `start()` 幂等，重复调用不再叠加更新线程。
- 故障触发走 `_change_state`，状态历史/停留时长不再漏记。
- 压力泄漏/流量故障目标改用固定基线，不再指数衰减到上下限。
- MQTT 简单键值格式保留 bool 语义并挡 NaN/Inf。

**报警**
- 屏蔽状态“快照+落库”串行化，并发解除后不会被旧快照写回。
- `shelved_until` 解析失败不再退化成永久屏蔽；带时区值统一转 naive。
- 规则失效时库收尾失败把状态放回内存，避免重启后幽灵报警复活。
- 落库失败撤销刚登记的升级跟踪，避免无法确认的报警无限升级。

**判定误报（未改）**：Modbus CDAB-64 位（仓库既有字交换约定+测试）、
`cleared=NULL`（DDL 默认 0）、非数值质量码回落 192（测试锁定的前端契约）、
模拟分支 mc/fins（已支持）。

受影响模块回归 **890 passed**；适配器/契约/模板/鉴权 **105 passed**。

## 十九、中低危批量修复（round 385）

6 个 agent 并行扫剩余中危 + 低危，本轮确认并修复 31 条。

**API / 报警**
- 幂等表超限不再整表 `clear()`，避免抹掉 `_IN_FLIGHT` 导致并发重复写入。
- 联锁状态条目结构异常改为 503（原来按“未触发”放行，fail-open）。
- `restore_interlock` 校验规则存在、返回 500/404 并写审计；不再无条件 200。
- 停止配方后复核 `is_running`，停不下来不再回“已停止”。
- 升级规则热加载失败时返回 `runtime_applied: false`，与通知器重建口径一致。
- 旁路时长 `<1` 分钟直接拒绝，不再先通过再报“旁路失败”。
- 报警复位改内存写加锁；`check_escalation` 的 `first_trigger` 解析失败/带时区不再中断整轮。
- `stop()` 后禁止再新建通知线程池；报警落库失败恢复 `_clear_alarm_record` 的 bool 返回（仍保持“清除不因落库失败而失败”的既有契约）。

**存储 / 导出**
- 归档表唯一索引已存在时跳过整表 `GROUP BY` 去重（大表启动不再长时间持写锁）。
- PRAGMA 初始化失败关闭半初始化连接，避免句柄/WAL 锁滞留。
- 备份失败删除半成品 `.db`，避免被 restore 当成有效备份。
- Excel 导出列名同样做公式中和。

**设备管理**
- `reload_config` 的 `old_ids` 在锁内取，`new_ids` 用新表，避免迭代活字典/差集错。
- 真实管理器 `old_ids/snapshot/raw` 锁内一次性取，防撕裂快照。
- 连接池工厂异常捕获，单台脏配置不再让 `get_all_status` 整批 500。
- 状态缓存 TTL 命中返回副本，调用方不能改写缓存。
- 热重载通知移除失败不再中断后续设备处理。
- 模拟管理器 `register_count` 对 YAML 空键 `None` 容错。

**采集 / 模拟**
- 落盘追加补 `flush+fsync`，返回 True 才真的承诺已落盘。
- 质量评估拒绝字符串等非数值，挡 ±Inf；不再因 `abs(str-last)` 中断整批。
- stale 只把 GOOD 降为 UNCERTAIN，不把已判 BAD 的值“升级”。
- 整批落库被拒时补齐重试/丢弃/队列满三类计数。
- 断路器状态快照加 `_tracking_lock`（测试替身无锁时退回无锁）。
- `total_collections` 不再把重试批次重复计数。
- 故障触发概率乘 `dt`；多设备模拟器能耗基线一致；正弦周期补 `2π`。
- 增强模拟器按 OPC UA/MQTT/REST 实际周期传 `dt`；兜底值不再随墙钟跳动。

**未强改**：报警落库失败时内存状态仍按既有测试移除（测试明确要求“清除不因落库失败而失败”）；MC 位半字节与 FINS 帧长度仍保持现状，避免无硬件验证的协议改动。

定向回归 **920 passed**。

## 二十一、6×20 批量修复（round 387）

6 个 agent 各喂 20 条（行为模拟/报警/数据库/采集器/API/客户端与管理器），
按严格补丁块输出；完整可解析且核验为真的 24 条已落地，输出截断部分未盲改。

**采集器**
- 单台设备启动异常隔离，不再打断整轮 `start()`。
- `stop()` 只确认本次处理过的批次，不再删除队列满时只剩磁盘副本的数据。
- 在途采集/调度在设备删除后立即放弃（`_run_collection` / `collect_task`）。
- 断路器状态的读/写统一加 `_tracking_lock`，不再拷出混合快照。
- 崩溃恢复退避改用 `compute_backoff_interval`，与正常路径同语义。
- 寄存器响应长度不足计数 + 告警，不再静默丢弃。
- 已删除设备不再写回 `_last_values`；重试批次不再重复检查报警。
- 产量计数改为 `round`；无 wall 时间时用墙钟反推 `opened_at`。

**行为模拟**
- `description` 为 None/数字不再 `.lower()` 崩溃。
- 点位 `source` 大小写先按原拼写回查，不再误退内置表。

**API / 数据库**
- topology.yaml 编码错误（UnicodeDecodeError）不再 500。
- 拓扑状态兼容 dict/非 dict 条目，不再整厂显示离线。
- 数据库 PRAGMA 初始化捕获全部 `sqlite3.Error`。

**模拟客户端**
- 规则匹配长关键字优先、单位精确相等，`inlet_flow`/`W` 不再被泛规则抢走。

**未落地**：agent 输出被截断的补丁块（报警/行为/API 剩余部分）没有凭预览猜改；
下一批会按更小分片重跑并自动应用。

定向回归 **977 passed**。

## 二十三、高严重度批量修复（round 389）

7 个 agent 并行核验 8899 报告的高严重度，本轮落地 **38 条**。

**智能层 device_control（7）**
- 联锁热重载持锁填表 + 异常回滚，读者不再看到“边填边遍历”
- condition/action 非 dict 不再 AttributeError
- 线圈写入 `bool("0")`/`bool("false")` 按字面量解析
- 新旁路先登记定时器再激活，旧定时器不会撤销新旁路
- 自动恢复的“判定→撤销”同一把锁完成
- 解除急停把声光塔复位失败计入 success

**core（13）**
- 熔断器 excluded_exceptions 归还半开名额
- HA 心跳新鲜度扩大时钟容差；同优先级按 (priority,node_id) 裁决
- 健康检查时区统一转 naive
- 看门狗下发逐设备采集周期
- 保留策略 `"false"/"no"/"off"` 按字面量解析
- DELETE body 纳入请求签名
- chaos verify failed 不再算通过
- degradation 先构造枚举再写状态
- 动态限流 `key_func` 参数修正
- 模块注册 INITIALIZING/RUNNING 不重复构造
- 连接池 get_or_create 受动态上限约束

**gateway/采集（4）**
- IEC104 S 帧确认不再死等发送锁
- base_gateway disconnect 异常仍执行 MQTT 清理
- FINS write_float32 按 byte_order 编码

**timeseries（4）**
- WHERE 改白名单语法，挡 UNION/OR 1=1
- LAST() 多列逐列展开
- data_models 表名/超级表名 fail-closed 校验
- TDengine 首次建库走不带库名端点

**智能层/报警（11）**
- energy 默认配置先落地；电价/时段校验通过后才写内存
- SPC R 图/S 图控制限真正参与判异
- tsdb_adapter 非字符串时间戳不再静默 now；未知 running_status 不再默认 running
- 报警确认内存无匹配时拒绝，不再按 alarm_id 全库更新
- 延迟报警计时不可用时真正 fire，不再滞留 pending

**因既有协议测试/硬件验证暂缓（7）**
- DNP3 5 条：0xC4 链路控制字、11 字节 CROB、多对象头、variation 位宽、BI 轮询——测试锁定旧帧格式，未强改
- FINS 读字/读位短响应补 0/False——测试锁定“短响应补齐”契约，未强改

**判误报/已修**
- core/config_validator 缺括号：文件 394 行且 ast.parse 通过
- module_registry 两个死锁：`_lock` 是 RLock
- enhanced 自死锁：`_data_lock` 是 RLock
- MQTT connect 前 subscribe：subscribe 只登记，on_connect 会补发
- device_manager 799：pool.remove 在内存删除之前执行
- modbus BADC 64：仓库既有字交换约定

定向回归 **1068 passed**。

## 二十七、10×10 批量核验落地（round 393）

10 个 agent 各扫 10 条，共约 90 条候选；本轮落地 **38 条**，其余因测试契约/协议
不确定未强改。

**报警**
- toast 配置构造/更新都走 `_safe_int/_safe_bool` 与上下限
- 洪水恢复阈值 `max(1, threshold//2)`，threshold<=1 不再永久抑制
- 只丢弃非法屏蔽行也要落库清理
- 恢复未恢复报警时缺字段留 warning
- 洪水检测与 alarm_level 用同一缺省值
- 恢复报警 timestamp 非法留 warning
- 输出失败日志读累计计数加锁

**数据库**
- 非数值质量码落 192 留 warning
- 迁移列区分 duplicate column 与真失败
- 统计/确认查询兼容 acknowledged/cleared IS NULL
- `get_uncleared_alarms` 命中上限留 warning
- 清理日志不再报恒 0 的实时数据清理量
- 备份 stat 竞态兜底
- 备份文件名精确到微秒

**设备 API**
- 断开设备异常回 500
- 连接测试失败回 500 并带 error
- 故障/状态/预设/批量接口 body 非对象回 400
- `preset_ids` 必须数组；预设缺 id 拒绝批量
- 新增设备 `enabled` 字符串按字面量解析

**行为模拟**
- 液位先加噪声再钳位
- 阀门开度钳 0~100
- shot/painted 计数统一 int
- 包装/注塑速度钳非负
- 有功功率钳非负，避免 P/Q/S 不自洽

**模拟客户端**
- data_type 统一小写
- 无规则时寄存器数补足 count
- 状态机阈值固定，不再每次采样重抽
- topic 空 name 回退 topic
- REST 统计在生成成功后累加
- 增强模拟器值做有限性兜底、原始值公式修正

定向回归 **974 passed**。

## 二十九、批量补充（round 395）

在 round 394 的 71 条基础上再落 8 条，累计 **79 条**。

- 导出 CSV/XLSX/JSON/设备/报警文件名精确到微秒，防同秒并发覆盖
- QueryBuilder.limit 拒绝 bool/非整数，不再静默截断
- 插件发现用 AST 判断 Adapter/create_adapter 入口，未声明入口的 .py 标为不可用

定向回归 **1250 passed / 10 skipped**。

## 三十、按持久清单推进（round 396）

- 建立并开始维护 `文档/缺陷修复任务清单.md`（599 条中低危，按模块/文件/行号分组）
- build.py：pip 安装失败中止；PyInstaller 失败 `SystemExit(1)`，CI 不再假绿
- gateway/__init__.py：可选协议网关/MQTT 订阅器导入失败降级，不再拖垮整个包；VERSION 读取失败留 warning
- 勾选清单 SCADA-0001~0007、0009~0012（网关/构建前 11 项）

网关回归 **82 passed / 10 skipped**。

## 三十一、按清单分 agent 推进（round 397）

6 个 agent 按持久清单分组核验，本轮落地 **22 条**。

**采集器**
- 采集成功才刷新 last_collection_time
- connected 缺省改为 False（不把未知当在线）
- device_intervals 快照加锁
- 断路器 opened_at 为 0 不再误判 closed
- 批量处理异常重新入队并记 retried/dropped/queue_full

**报警**
- 升级前复核 state 对象身份，防孤儿/重建对象
- 升级加锁后再次复核确认/恢复
- trigger_count 非数值兜底；洪水检测时钟走 `_clock()`
- warning/info 状态写入加锁

**数据库**
- WAL/SHM 探测改只读提示，不再 r+b 误报
- PRAGMA 初始化失败关闭半初始化连接
- quality 迁移失败分级
- 恢复前安全副本只保留最近 3 份
- 备份 glob 对库名转义

**timeseries / gateway**
- 先停 MQTT 订阅再 flush，最后补刷一次
- telemetry_written 加锁；缓冲区满记录 dropped 计数
- S7 重连前关闭旧连接失败升 warning

定向回归 **1250 passed / 10 skipped**；任务清单勾选 9 项。

## 三十二、多 agent 续跑（round 398）

5 个 agent 按清单分组核验，本轮落地 **8 条**。

- 采集器：断路器状态写入加锁；线程池超时后 `future.cancel()`，避免在途任务重复入队
- 设备管理：自动重连失败升 warning 并退避；真实管理器 `get_client` 检查-创建加锁
- gateway：S7 断开后调用 `destroy()` 释放原生资源；重连前关闭失败升 warning
- timeseries：`FIRST()` 多列逐列展开
- API：调节幂等键带 operator，不同操作员同值不会被误判重复

定向回归 **1287 passed / 10 skipped**。

## 三十三、清单续跑（round 399）

5 个 agent 分组核验，gateway/采集器前 10 条已判已修；本轮落地 **13 条**。

- 设备管理：停机标志读取失败按已停机处理（fail-safe）；删除函数内重复 import；重复 id 告警
- 真实设备管理：写线圈/寄存器捕获 NotImplementedError；重连启动检查-置位加锁；新增设备登记 `_raw_devices`，保住 `${VAR}` 占位符
- 报警引擎：区间阈值拒绝 bool/NaN/Inf；pending 不套死区；零延迟立即 confirmed；区间/差值死区仅用于保持；负 elapsed 归零；延迟到期保留 first_trigger_time

回归 **446 passed**（报警/设备管理）；全量定向此前 1287。
