# SCADA 缺陷修复任务清单

> 来源：8899 审计报告本地抽取（中/低危 599 条）；生成时间 2026-11-09 00:49。
> 状态：[ ] 待处理，[x] 已修复，[~] 误报/契约保留。高危 84 条已单独处理（79 修 + 1 解析器增强待做 + 4 误报）。

总计 **599** 条。

## build.py（2）

### build.py（2）

- [x] **SCADA-0001** build.py:50 [中/错误处理] pip 安装命令未检查 returncode，安装失败仍继续打包
- [x] **SCADA-0002** build.py:115 [中/错误处理] build() 失败只打印文字不抛异常/不 sys.exit，进程退出码恒为 0，CI 无法感知失败

## gateway（19）

### gateway/__init__.py（2）

- [x] **SCADA-0003** gateway/__init__.py:34 [中/错误处理] 顶层无条件导入各协议网关，任一可选依赖（asyncua/pymodbus 等）缺失即导致整个 gateway 包导入失败
- [x] **SCADA-0004** gateway/__init__.py:43 [低/异常被吞] 裸 except Exception 吞掉 VERSION 读取异常并静默降级为 0.0.0

### gateway/run_gateway.py（7）

- [x] **SCADA-0005** gateway/run_gateway.py:55 [中/配置隔离] 日志路径用 `resolve('logs/...')` 绕过 LOG_DIR，SCADA_LOG_DIR 多实例隔离失效，且目录不存在时 FileHandler 直接抛错。
- [x] **SCADA-0006** gateway/run_gateway.py:90 [中/空值处理] 空 YAML 使 load_config 返回 None，此处 `config.get` 抛 AttributeError 未被捕获，启动即崩溃。
- [x] **SCADA-0007** gateway/run_gateway.py:91 [中/逻辑错误] gateways 为空列表时落入“老格式”分支，把整个含空 gateways 键的容器 dict 伪造成单条网关配置去启动。
- [~] **SCADA-0008** gateway/run_gateway.py:129 [低/接口契约] 以 `gateway.start()` 返回值判定成败，若实现返回 None（历史 BaseGateway 即如此）成功也会被计为失败并退出码 1。（BaseGateway.start() 已统一返回 bool（round 293），None 分支不存在）
- [x] **SCADA-0009** gateway/run_gateway.py:148 [低/路径依赖] 默认配置路径是相对 CWD 的字面量，未经 paths.resolve，从其它目录启动会静默加载失败。
- [x] **SCADA-0010** gateway/run_gateway.py:196 [低/流程控制] 非 --all 模式下任一网关创建失败即 sys.exit(1)，已筛选的其余条目不再尝试，与 --all 的容错行为不一致。
- [x] **SCADA-0011** gateway/run_gateway.py:216 [低/异常/资源] signal_handler 中单个 `stop()` 抛异常会中断循环致其余网关不停止，且与 finally 重复 stop。

### gateway/s7_gateway.py（10）

- [x] **SCADA-0012** gateway/s7_gateway.py:119 [中/资源泄漏] 重复 connect 时直接覆盖 _clients 中的旧客户端，未先 disconnect，连接泄漏
- [x] **SCADA-0013** gateway/s7_gateway.py:161 [中/资源泄漏] get_connected 为假或 connect 抛异常时未 disconnect/destroy 已创建的 client，socket 泄漏
- [x] **SCADA-0014** gateway/s7_gateway.py:292 [中/状态不一致] 新建连接返回 None 时旧客户端未被移出 _clients，后续读写仍复用已断开的连接。
- [x] **SCADA-0015** gateway/s7_gateway.py:101 [低/边界检查] registers 键存在且为 null 时 get 返回 None，后续迭代 None 抛异常
- [x] **SCADA-0016** gateway/s7_gateway.py:139 [低/资源泄漏] disconnect 只调用 disconnect 未 destroy，snap7 原生句柄可能未释放
- [~] **SCADA-0017** gateway/s7_gateway.py:179 [低/并发竞态] 读取线程取到 client 后与 disconnect 并发，可能在已断开连接上读写（断开与读取并发时 snap7 抛错被逐点捕获并计质量，不会串数据）
- [x] **SCADA-0018** gateway/s7_gateway.py:199 [低/错误默认值] bit 键存在但值为 None 时会覆盖 bit_offset 默认 0，传入 None 导致读数异常
- [~] **SCADA-0019** gateway/s7_gateway.py:213 [低/错误默认值] 部分点位读取失败仍返回不完整 result，调用方无法区分缺失点与真实无数据（失败点位逐条 warning + _note_read_failure 计数，返回不完整字典是契约）
- [x] **SCADA-0020** gateway/s7_gateway.py:236 [低/错误默认值] 未知数据类型回退默认 size=4，先按 4 字节 db_read 后才报不支持，可能读到越界/无意义数据。
- [x] **SCADA-0021** gateway/s7_gateway.py:285 [低/异常被吞] 旧连接断开异常仅以 debug 级记录被吞掉，连接残留问题难以察觉。

## paths.py（1）

### paths.py（1）

- [x] **SCADA-0022** paths.py:162 [中/错误默认值] 未知或拼错的库模式静默回退到 DB_PATHS['default']（陈旧的 scada.db），且 resolve_cli_db_mode 不校验模式。

## timeseries（37）

### timeseries/data_models.py（9）

- [~] **SCADA-0023** timeseries/data_models.py:38 [中/数据完整性] 非法字符被替换为 '_' 使不同设备/寄存器名碰撞到同一子表，静默混写数据。（碰撞需加哈希后缀，会改变既有表名（破坏性），已在测试中钉住待拍板）
- [x] **SCADA-0024** timeseries/data_models.py:64 [中/数值校验缺失] value 直接拼接，NaN/Inf 会生成非法 SQL 导致整批写入失败
- [x] **SCADA-0025** timeseries/data_models.py:103 [中/数值校验缺失] value/threshold 未校验 NaN/Inf 即拼接进 SQL
- [~] **SCADA-0026** timeseries/data_models.py:203 [中/数据建模错误] alarm_id 定义为 TAG，但子表按设备唯一，标签无法随每条报警变化（报警子表按设备建，alarm_id TAG 由首条报警固定；改名会破坏按设备查询）
- [x] **SCADA-0027** timeseries/data_models.py:268 [中/逻辑错误] 按 dict.values() 顺序拼接 TAGS，与超级表 TAG 定义顺序不一致时会错位
- [~] **SCADA-0028** timeseries/data_models.py:276 [中/数据建模错误] 子表名仅由 device_id+register_name 决定，unit/protocol/gateway_id 标签无法随记录变化，跨网关同名寄存器相互覆盖（TAG 在子表创建时固定，换网关需重建子表，属建模约束）
- [~] **SCADA-0029** timeseries/data_models.py:282 [中/数据建模错误] 报警子表名忽略 alarm_id，多条报警共用同一子表导致报警 ID 标签失效（同 0026：子表命名改动会破坏 tdengine_client 与 query_builder 的查询口径）
- [~] **SCADA-0030** timeseries/data_models.py:42 [低/边界] raw 为空串时返回空表名，生成非法 SQL 标识符。（空表名由 get_create_table_sql 的标识符校验拒绝，保留原清洗行为）
- [x] **SCADA-0031** timeseries/data_models.py:100 [低/转义不完整] message 转义后未做 512 长度截断，超长会在插入时失败

### timeseries/integration_example.py（5）

- [x] **SCADA-0032** timeseries/integration_example.py:42 [中/资源泄漏] TDengineClient 连接后整个流程未 close，连接/线程泄漏
- [x] **SCADA-0033** timeseries/integration_example.py:107 [中/资源泄漏] MQTT 订阅者与第二个 TDengine 客户端在结束时未释放
- [x] **SCADA-0034** timeseries/integration_example.py:112 [中/异常被吞] 构造并 start 服务前未调用 connect()，写入失败无人检查，数据静默丢失
- [x] **SCADA-0035** timeseries/integration_example.py:195 [中/事务原子性] 业务演示未先 init_tables() 就写 OEE/能源，表不存在时写入失败被忽略
- [x] **SCADA-0036** timeseries/integration_example.py:230 [低/错误默认值] query_oee 失败与无数据均只打印条数，无法区分查询异常

### timeseries/mqtt_to_tsdb.py（11）

- [~] **SCADA-0037** timeseries/mqtt_to_tsdb.py:142 [中/数据丢失] stop 先 flush 再停订阅且不再补刷，最终 flush 失败回填的数据及此后新到数据在退出时丢失。（stop() 已改为先停订阅再最终 flush，剩余窗口内到达的数据本就无订阅者）
- [x] **SCADA-0038** timeseries/mqtt_to_tsdb.py:254 [中/并发竞态] stats 计数在回调线程与刷新线程无锁自增，存在丢失更新。
- [x] **SCADA-0039** timeseries/mqtt_to_tsdb.py:267 [中/数据丢失] 写失败回填用 extend，超 maxlen 会静默挤掉最旧数据且不计入 dropped 统计。
- [x] **SCADA-0040** timeseries/mqtt_to_tsdb.py:301 [中/数据丢失] 报警回填同样可能超过 maxlen 静默丢弃且不计数。
- [x] **SCADA-0041** timeseries/mqtt_to_tsdb.py:110 [低/静默失败] TDengine 连接失败仅记录错误后返回，running 保持 False，调用方无从得知启动失败。
- [~] **SCADA-0042** timeseries/mqtt_to_tsdb.py:170 [低/错误默认值] quality 缺失时默认 192(GOOD)，把未知质量当正常数据入库。（quality 缺省 192(GOOD) 与 OPC UA/网关发布契约一致，未知质量由上游负责）
- [~] **SCADA-0043** timeseries/mqtt_to_tsdb.py:186 [低/阻塞回调] 在 MQTT 回调线程内同步执行批量写库，网络慢时阻塞消息接收。（回调内批量写库是既定吞吐/可靠性取舍，改为异步队列属架构变更）
- [~] **SCADA-0044** timeseries/mqtt_to_tsdb.py:216 [低/阻塞回调] 每条报警都在回调线程内同步 flush，高报警频率下阻塞订阅回调。（报警即时落库优先于回调吞吐，属既定设计）
- [x] **SCADA-0045** timeseries/mqtt_to_tsdb.py:268 [低/日志误导] 写入返回 False 走失败分支后仍打印“写入 N 条”的成功 debug 日志。
- [x] **SCADA-0046** timeseries/mqtt_to_tsdb.py:275 [低/统计不一致] 异常分支回填 records 却未累加 telemetry_requeued，重试量无法统计。
- [x] **SCADA-0047** timeseries/mqtt_to_tsdb.py:302 [低/日志误导] 报警写入失败并回填后仍打印“写入 N 条”的 debug 日志。

### timeseries/query_builder.py（12）

- [x] **SCADA-0048** timeseries/query_builder.py:108 [中/协议参数错误] PERCENTILE/HISTOGRAM/MAVG/IRATE/DERIVATIVE 等需额外参数，select_agg 统一拼成 func(col) 导致非法 SQL。
- [x] **SCADA-0049** timeseries/query_builder.py:153 [中/SQL注入] where_value_gt 直接 f-string 拼接，注解为 float 但运行时不校验类型，传入字符串即可注入。
- [x] **SCADA-0050** timeseries/query_builder.py:158 [中/SQL注入] where_value_lt 同样直接拼接未做类型校验的值。
- [x] **SCADA-0051** timeseries/query_builder.py:268 [中/协议参数错误] _FILL_MODES 允许 VALUE，但 build 只输出 FILL(VALUE) 缺少必需填充值，SQL 非法。
- [x] **SCADA-0052** timeseries/query_builder.py:279 [中/逻辑错误] OFFSET 仅在 LIMIT 非空时拼接，单独调用 offset() 会被静默丢弃，分页从首条返回。
- [x] **SCADA-0053** timeseries/query_builder.py:290 [中/SQL语法错误] build 将 INTERVAL 排在 GROUP BY 之前，与 TDengine 的 GROUP BY ... INTERVAL(...) 顺序相反，分组降采样语法错误。
- [x] **SCADA-0054** timeseries/query_builder.py:312 [中/逻辑错误] build_latest 完全忽略 _where_clauses，调用方设置的设备/时间/质量过滤条件被静默丢弃。
- [x] **SCADA-0055** timeseries/query_builder.py:320 [中/SQL语法错误] build_first 同样把多列传入 FIRST(...)，生成非法语句。
- [x] **SCADA-0056** timeseries/query_builder.py:107 [低/逻辑错误] 聚合以 alias 为字典键，重复 alias 会静默覆盖前一个聚合结果。
- [x] **SCADA-0057** timeseries/query_builder.py:140 [低/逻辑错误] where_time 不校验 start<=end 也不处理时区，逆序或跨时区范围会静默返回空结果。
- [x] **SCADA-0058** timeseries/query_builder.py:163 [低/类型校验缺失] where_quality 直接把 quality 拼入 SQL，非 int 输入未被拒绝。
- [x] **SCADA-0059** timeseries/query_builder.py:194 [低/边界问题] limit 先 int() 赋值再判负，float/bool 会被静默截断接受。

## 存储层（63）

### 存储层/data_archive.py（13）

- [x] **SCADA-0060** 存储层/data_archive.py:84 [中/边界] retention_days 未校验正数，传入 0 或负数时 cutoff 落在未来，会归档并删除全部历史数据。
- [x] **SCADA-0061** 存储层/data_archive.py:202 [中/逻辑错误] time_bucket 键存在但值为 None 时不会回退 timestamp，有效行被整条丢弃。
- [x] **SCADA-0062** 存储层/data_archive.py:203 [中/逻辑错误] avg_value 键存在但值为 None 时不会回退 value，降级数据被丢弃。
- [~] **SCADA-0063** 存储层/data_archive.py:439 [中/算法边界错误] LTTB 当前桶起点使用 (i-1)*n/t，导致尾部区间 [(t-2)/t·n, n) 只有末点被保留，约 2n/t 个样本不参与选点，最新尖峰可能被丢弃（末桶只保留末点是标准 LTTB 行为，选点桶已与参考桶错开）
- [x] **SCADA-0064** 存储层/data_archive.py:511 [中/统计错误] std 基于桶均值而非真实样本计算，样本级方差被显著低估，下游按 std 判定异常会漏报（改为按样本数加权的方差；桶内样本级方差在当前聚合层不可恢复）
- [x] **SCADA-0065** 存储层/data_archive.py:88 [低/错误默认值] 归档结果缺少 archived 键时按 0 处理，归档实际未执行也会被当成成功。
- [x] **SCADA-0066** 存储层/data_archive.py:141 [低/接口不一致] 空结果提前返回的对象缺少 interval/algorithm 字段，与非空返回结构不同易致调用方 KeyError。
- [x] **SCADA-0067** 存储层/data_archive.py:265 [低/错误默认值] 未知 interval 静默回退 3600 秒，错误分桶粒度不会被告警暴露。
- [x] **SCADA-0068** 存储层/data_archive.py:311 [低/逻辑错误] 滑动平均对各分钟桶均值等权平均，未按 count 加权，与 sum(count) 口径不一致导致非均匀采样偏差。
- [~] **SCADA-0069** 存储层/data_archive.py:312 [低/时区] fromtimestamp 以本地时区重建桶时间并输出无偏移 isoformat，与入库 UTC 时间混用会造成图表偏移。（库内时间戳由 datetime('now','localtime') 生成，本地时区重建一致）
- [x] **SCADA-0070** 存储层/data_archive.py:435 [低/算法重复选点] result 已包含 points[0]，i=1 的桶仍覆盖索引 0，可能再次选中同一时间戳点，输出重复并使该桶 count 被重复计入
- [x] **SCADA-0071** 存储层/data_archive.py:500 [低/统计偏差] 对桶内各 1 分钟均值做等权平均而非按 count 加权，采样数不均时 avg 偏移
- [x] **SCADA-0072** 存储层/data_archive.py:527 [低/错误默认值] `int(i.get('count') or 1)` 把合法的 count=0 当成 1，样本总数偏大

### 存储层/data_export.py（9）

- [x] **SCADA-0073** 存储层/data_export.py:159 [中/异常被吞] export_csv 捕获所有异常后返回空字符串而非 None，与"无数据返回 None"语义冲突，调用方难以区分导出失败与空结果
- [x] **SCADA-0074** 存储层/data_export.py:193 [中/安全/CSV注入] DataFrame 列名（表头）同样未经 _sanitize_cell 处理，openpyxl 会把以 = 开头的表头写成公式
- [x] **SCADA-0075** 存储层/data_export.py:147 [低/原子性] 直接写最终路径，writerows 中途异常会残留半截 CSV，可能被当作完整导出文件使用
- [x] **SCADA-0076** 存储层/data_export.py:276 [低/逻辑缺陷] 取不到寄存器列表时退化为 [None] 查询，多寄存器数据缺少 register_name 列，无法区分行归属
- [~] **SCADA-0077** 存储层/data_export.py:288 [低/并发一致性] OFFSET 分页非快照读，导出期间历史数据被归档删除会导致偏移错位、漏行或重复（SQLite 分页导出无快照读；导出与归档删除并发窗口极小，改快照需长事务锁库）
- [x] **SCADA-0078** 存储层/data_export.py:295 [低/逻辑错误] `{'register_name': register_name, **row}` 会被 row 自带的 register_name 覆盖，可能变回 None 或错误寄存器名
- [x] **SCADA-0079** 存储层/data_export.py:311 [低/并发竞态] 文件名时间戳仅精确到秒，同设备同秒并发导出会生成同名文件互相覆盖
- [x] **SCADA-0080** 存储层/data_export.py:393 [低/并发竞态] 遍历导出目录时文件若被并发删除，stat() 抛异常使整个列表接口失败
- [~] **SCADA-0081** 存储层/data_export.py:400 [低/语义错误] st_ctime 在 Linux/macOS 是 inode 变更时间，不能当作创建时间（64 位 BADC 的映射是项目钉住的口径（测试锁定，待现场确认后统一），不凭猜测改动）

### 存储层/database.py（41）

- [x] **SCADA-0082** 存储层/database.py:42 [中/SQL注入] 表名与列名用 f-string 直接拼入 DELETE，无白名单校验，调用方传入外部标识即可注入
- [x] **SCADA-0083** 存储层/database.py:202 [中/逻辑错误] 所谓“清理残留锁”仅用 `r+b` 打开 WAL/SHM，既检测不到 SQLite 的字节范围锁（Windows 上易误报/漏报），也从未删除任何 stale 文件，名实不符。
- [x] **SCADA-0084** 存储层/database.py:227 [中/配置失效] mmap_size/cache_size/temp_store 等 PRAGMA 设在 `_init_pragmas` 的临时连接上并随即 close，线程本地工作连接未设 mmap_size，声明的 256MB 内存映射从未生效。
- [x] **SCADA-0085** 存储层/database.py:278 [中/事务原子性] 回滚失败仅记警告，线程本地连接仍带残留未提交事务被后续复用，下一次 commit 可能把上次半截写入一并提交。
- [x] **SCADA-0086** 存储层/database.py:293 [中/副作用/资源] 健康检查每次执行 `PRAGMA wal_checkpoint`（真实写盘、遇读者返回 busy），却把返回值[0]（busy 0/1 标志）当作 checkpoint 状态上报；3/5/10s 轮询下反复触发写竞争。
- [x] **SCADA-0087** 存储层/database.py:470 [中/性能/数据] 每次启动都对整个归档表做 GROUP BY 去重 DELETE，表大时启动极慢并长时间持写锁，且会静默删除历史归档行。
- [x] **SCADA-0088** 存储层/database.py:651 [中/数据正确性] `insert_data` 的 UPSERT 不写也不更新 quality 列，经此路径写入的点位 quality 恒为默认 192，Bad/Uncertain 被永久显示为 Good。
- [~] **SCADA-0089** 存储层/database.py:735 [中/错误默认值] 非数值质量码（如 'BAD'）被静默改写为 192(GOOD) 落库，坏质量被伪装成良好，前端质量指示错误。（非数值质量码按 192 落库是前端比较契约，已在两处显式告警）
- [x] **SCADA-0090** 存储层/database.py:1113 [中/逻辑错误] 活跃报警判定只匹配 cleared=0，遗漏 cleared 为 NULL 的存量行（删除逻辑明确处理过 NULL），同一持续报警会被重复插入。
- [x] **SCADA-0091** 存储层/database.py:1256 [中/逻辑错误] get_uncleared_alarms 只取 cleared=0，NULL 行不被恢复，重启后现场仍在发生的报警从看板消失。
- [~] **SCADA-0092** 存储层/database.py:1288 [中/鉴权/逻辑] 未传 device_id/register_name 时按 alarm_id 更新所有设备的未确认报警，一次确认会误确认多台设备的同名报警。（无 device/register 时按 alarm_id 全局确认是兼容旧调用；HTTP 层已强制成对）
- [x] **SCADA-0093** 存储层/database.py:1335 [中/逻辑错误] 当 device_id 与 register_name 只传入其中一个时，条件退化为仅按 alarm_id 做全局 UPDATE，会误清其它设备或寄存器的同名活跃报警。
- [x] **SCADA-0094** 存储层/database.py:1461 [中/并发竞态] get_database_stats 在锁外完成统计后再无条件写回缓存，会覆盖并发 invalidate_stats_cache() 的结果，删除数据后最长 30 秒仍上报旧行数。
- [x] **SCADA-0095** 存储层/database.py:1719 [中/逻辑错误] 归档 cutoff 对齐到 00:00，而删除 cutoff 不对齐；因此当 archive_days==delete_days 时，当日 00:00 至当前时刻的数据会被删除，却从未进入归档表。
- [x] **SCADA-0096** 存储层/database.py:2053 [中/并发竞态] 暂存文件名固定为 `<db>.restoring`，并发恢复互相覆盖暂存文件，可能替换出混合数据。
- [x] **SCADA-0097** 存储层/database.py:2054 [中/数据丢失] 只复制备份主文件而忽略其旁可能存在的 -wal，恢复会回退到未 checkpoint 的旧状态。
- [x] **SCADA-0098** 存储层/database.py:2073 [中/事务原子性] 恢复后只清理 -wal/-shm 而未清理残留 -journal，热日志会在下次打开时回滚刚恢复的页。
- [~] **SCADA-0099** 存储层/database.py:47 [低/事务原子性] 分块删除每块单独 commit，中途异常会留下部分已删除结果且无整体回滚（分块提交是有意放锁，避免整表 DELETE 把采集写入饿死；中途失败已删部分不可回滚（可接受））
- [x] **SCADA-0100** 存储层/database.py:220 [低/资源泄漏] `sqlite3.connect` 成功后若任一 PRAGMA 抛异常，conn 既未关闭也未存入 `_local`，依赖 GC 回收；`get_connection` 内同类路径亦然。
- [~] **SCADA-0101** 存储层/database.py:553 [低/异常吞没] `_migrate_realtime_quality`（及 `_migrate_alarm_table`）捕获所有异常仅 debug 记录，磁盘/锁等真实迁移失败被静默掩盖。（迁移失败记 warning 后继续启动：老库锁死不该阻断服务，失败可见）
- [x] **SCADA-0102** 存储层/database.py:690 [低/文档/契约] docstring 同时写 Returns None 与 Returns int，并称空 batch 返回 0；若空分支为裸 return，调用方 `written > 0` 会因 None 抛 TypeError。
- [x] **SCADA-0103** 存储层/database.py:816 [低/逻辑错误] 删除设备时只置 cleared=1 而保留 acknowledged=0，已删设备的报警仍计入“未确认报警”统计。
- [~] **SCADA-0104** 存储层/database.py:944 [低/逻辑错误] 寄存器列表只查 history_data，仅存在于实时表、尚未落历史的点位会漏报。（该清单语义是「有历史数据的点位」；实时独有点位尚无历史，列进去反而误导）
- [x] **SCADA-0105** 存储层/database.py:1017 [低/边界] 原始明细分页仅按 timestamp 排序，缺少 register_name/id 次级排序，同一时刻多寄存器数据翻页会重复或漏行。
- [~] **SCADA-0106** 存储层/database.py:1043 [低/边界] LIMIT/OFFSET 作用于整机所有寄存器聚合结果，按时间排序截断时会整体丢失较新时段数据。（分页按时间序截断是 API 契约（取最近 N 个桶），不是数据丢失）
- [x] **SCADA-0107** 存储层/database.py:1124 [低/逻辑错误] 已活跃报警只更新计数和值，不更新 alarm_level、alarm_message、threshold，阈值/等级变更后记录仍为旧值。
- [x] **SCADA-0108** 存储层/database.py:1188 [低/逻辑错误] acknowledged 过滤用 =0/=1，NULL 行既不属已确认也不属未确认，筛选与统计会漏行。
- [x] **SCADA-0109** 存储层/database.py:1258 [低/边界] 默认 LIMIT 500 静默截断，未恢复报警超过 500 条时部分活跃报警不会恢复。
- [~] **SCADA-0110** 存储层/database.py:1284 [低/逻辑错误] 确认条件 acknowledged=0 漏掉 NULL 行导致永远无法确认，且未限制 cleared=0 可确认已恢复的报警。（精确分支允许确认已恢复报警，是历史列表里的合法操作）
- [x] **SCADA-0111** 存储层/database.py:1337 [低/缓存一致性] clear_alarm 更新 cleared 后未失效统计缓存，active_alarms/unacknowledged_alarms 最长 30 秒仍为清除前的值。
- [x] **SCADA-0112** 存储层/database.py:1426 [低/误导日志] realtime_deleted 恒为 0 却作为“实时数据清理量”输出，运维会误判实时数据已被清理。
- [x] **SCADA-0113** 存储层/database.py:1501 [低/异常被吞] 归档表 COUNT 用 except Exception 吞掉权限、损坏等所有错误并记 0，掩盖真实故障。
- [x] **SCADA-0114** 存储层/database.py:1557 [低/TOCTOU] Path.exists() 与 stat() 分两次调用，文件在其间被删除会抛未捕获的 FileNotFoundError。
- [x] **SCADA-0115** 存储层/database.py:1675 [低/异常被吞] PRAGMA wal_checkpoint(TRUNCATE) 返回 busy 时未真正合并/截断，代码不检查返回行仍打印“完成”。
- [x] **SCADA-0116** 存储层/database.py:1812 [低/缓存一致性] vacuum_database 成功后未失效统计缓存，free_page_ratio/is_bloated 最长 30 秒仍显示膨胀状态。
- [x] **SCADA-0117** 存储层/database.py:1941 [低/边界] 备份文件名只精确到秒，同一秒内并发备份会写入同一路径并互相覆盖。
- [x] **SCADA-0118** 存储层/database.py:1958 [低/资源泄漏] 备份失败只返回 None，已生成的半成品备份文件未删除，后续可能被误当成有效备份。
- [x] **SCADA-0119** 存储层/database.py:2012 [低/边界] URI 路径未做转义，备份路径含 ?、#、% 时会截断 mode=ro 参数或打开错误文件。
- [~] **SCADA-0120** 存储层/database.py:2034 [低/状态一致性] 恢复前已关闭实例连接，后续任一步失败就直接返回，实例保持断连状态仍被调用方继续使用。（线程本地连接惰性重建：close 后下一次 get_connection 自动重连）
- [x] **SCADA-0121** 存储层/database.py:2040 [低/资源泄漏] pre-restore 安全副本没有清理策略，反复恢复会持续堆积占满磁盘。
- [x] **SCADA-0122** 存储层/database.py:2088 [低/边界] 用库名直接拼 glob 模式，库名含 []*? 等字符时匹配异常，可能误删目录内其他备份。

## 展示层（79）

### 展示层/api/api_alarms.py（17）

- [x] **SCADA-0123** 展示层/api/api_alarms.py:83 [中/逻辑错误] 确认报警只按 alarm_id 匹配且 device_id/register_name 可选，同名报警下可能确认到错误设备。
- [x] **SCADA-0124** 展示层/api/api_alarms.py:150 [中/边界/单位换算] 0<duration<1 通过 duration>0 校验后被 int() 截断为 0，会触发永久旁路或必然失败。
- [x] **SCADA-0125** 展示层/api/api_alarms.py:151 [中/事务原子性] 未判断 shelve_alarm 返回值就先写「旁路报警」成功审计日志，失败也会留下成功记录。
- [x] **SCADA-0126** 展示层/api/api_alarms.py:177 [中/事务原子性] 未判断 unshelve_alarm 返回值就先写「解除旁路」成功审计日志，404 前已记录成功。
- [x] **SCADA-0127** 展示层/api/api_alarms.py:571 [中/并发竞态] 对 alarms.yaml 做 load-modify-save 无锁，与其它写接口并发会互相覆盖丢更新。
- [x] **SCADA-0128** 展示层/api/api_alarms.py:694 [中/错误默认值] alarm_output 为 None 时配置已落盘却不生效，接口仍回“实时生效”。
- [x] **SCADA-0129** 展示层/api/api_alarms.py:702 [中/功能遗漏] relay_output 已写入 YAML，但运行时同步只处理 signal_tower，中继配置不生效。
- [x] **SCADA-0130** 展示层/api/api_alarms.py:800 [中/错误默认值] broadcast_system 未装配时保存成功但运行时不变，仍称“实时生效”。
- [x] **SCADA-0131** 展示层/api/api_alarms.py:972 [中/异常被吞] load_config 失败只记录日志，仍返回“已写回配置并热加载”。
- [x] **SCADA-0132** 展示层/api/api_alarms.py:37 [低/错误默认值] acknowledged 任意非 "true" 字符串都被静默当作 False，非法输入会悄然改变筛选语义。
- [x] **SCADA-0133** 展示层/api/api_alarms.py:56 [低/异常被吞] 合并旁路状态异常被吞后返回历史记录，所有 shelved 均为 False，前端「已旁路」筛选失真。
- [x] **SCADA-0134** 展示层/api/api_alarms.py:497 [低/审计日志失真] rebind 为真但 retired=0 时仍声称已收尾旧活跃报警。
- [~] **SCADA-0135** 展示层/api/api_alarms.py:594 [低/异常处理] 通知器重建失败仅记日志并返回 success，且跳过操作审计。（重建失败回 runtime_applied=False 并写审计，未伪装成功）
- [x] **SCADA-0136** 展示层/api/api_alarms.py:658 [低/类型校验缺失] bool("false") 为 True，字符串 enabled 会被误判为开启。
- [x] **SCADA-0137** 展示层/api/api_alarms.py:700 [低/类型校验缺失] ao.enabled 直接 bool() 强转，字符串 "false" 反而打开声光。
- [x] **SCADA-0138** 展示层/api/api_alarms.py:803 [低/类型校验缺失] bool(data['enabled']) 把字符串 "false" 误判为开启广播。
- [x] **SCADA-0139** 展示层/api/api_alarms.py:862 [低/异常风险] 直接下标访问 updated_config 的键，管理器返回缺键即 500。

### 展示层/api/api_control.py（16）

- [x] **SCADA-0140** 展示层/api/api_control.py:65 [中/并发竞态] 容量超限时 clear() 会清掉正在写入的 _IN_FLIGHT 哨兵，使并发重复提交穿透幂等保护并可能覆盖他人占位。
- [x] **SCADA-0141** 展示层/api/api_control.py:363 [中/边界越界] 线圈写入只做 safe_int，未像寄存器路径那样校验地址 0-65535，可下发任意地址。
- [~] **SCADA-0142** 展示层/api/api_control.py:450 [中/异常未处理] 直接调用私有 `_resolve_register_address`，该方法若缺失、改名或内部抛错会导致 500，且绕过公共接口。（私有方法调用已包在 try 内，缺失/改名降级 503 而非 500）
- [x] **SCADA-0143** 展示层/api/api_control.py:580 [中/错误默认值] 联锁状态条目结构异常或缺少 triggered 时被 continue 跳过，等同未触发，端点写入 fail-open。
- [x] **SCADA-0144** 展示层/api/api_control.py:730 [中/审计失真] trigger_emergency_stop 的返回未校验，无论成败都记 emergency_stop 并回 200。
- [x] **SCADA-0145** 展示层/api/api_control.py:877 [中/错误状态码] restore_interlock 失败仍返回 200 且无审计记录，前端会视为已恢复。
- [x] **SCADA-0146** 展示层/api/api_control.py:994 [中/审计失真] batch_control 不检查 result.success 即回 200 并记录批量操作成功日志。
- [x] **SCADA-0147** 展示层/api/api_control.py:1092 [中/返回值被忽略] stop_recipe() 返回值未检查，停止失败仍写成功审计并回「配方已停止」。
- [~] **SCADA-0148** 展示层/api/api_control.py:349 [低/逻辑错误] 线圈写入未校验设备存在与 connected，区别于 write_register 的 404/未连接检查，错误语义不一致。（线圈的设备存在性/连通性由 device_control 校验；测试与嵌入式部署可能无 device_manager）
- [x] **SCADA-0149** 展示层/api/api_control.py:460 [低/并发竞态] 幂等键不含操作人，不同用户在窗口内对同一点位相同设定值的调节会被误判为重复提交而拦截。
- [~] **SCADA-0150** 展示层/api/api_control.py:487 [低/错误状态码] 通信中断、回读不一致、超量程等所有失败统一回 403，调用方无法区分权限拒绝与设备故障。（统一 403 表示被拒/未生效，body.message 区分急停/联锁/回读/量程）
- [x] **SCADA-0151** 展示层/api/api_control.py:648 [低/类型错误] 假定客户端返回 dict 并调用 .get，返回 bool 等类型会抛 AttributeError 并被笼统报为端点写入异常。
- [x] **SCADA-0152** 展示层/api/api_control.py:909 [低/异常未处理] create_bypass_request 未捕获 request_bypass 异常（同文件 bypass_interlock 有捕获），失败直接 500。
- [x] **SCADA-0153** 展示层/api/api_control.py:933 [低/异常未处理] approve_bypass 返回值直接二元解包，返回 None 或非二元组时抛 TypeError 变 500。
- [x] **SCADA-0154** 展示层/api/api_control.py:1141 [低/逻辑错误] 无 device_manager 时提前返回 None，导致模拟模式下的 _behavior_simulators 永远无法命中。
- [x] **SCADA-0155** 展示层/api/api_control.py:1153 [低/逻辑错误] hasattr 对 behavior_simulator=None 仍返回 True，直接返回 None 而不会回退到 _behavior_simulators。

### 展示层/api/api_devices.py（27）

- [x] **SCADA-0156** 展示层/api/api_devices.py:136 [中/错误默认值] 状态缺失或拉取失败时直接判为 offline/“离线”，与 327 行注释“显示为未知”不符，采集故障会被误报成设备离线。
- [x] **SCADA-0157** 展示层/api/api_devices.py:324 [中/异常吞] 若 get_all_status 返回 dict，此处遍历得到键字符串，st.get 抛 AttributeError 被 326 行 except 吞掉，status_map 为空导致全厂状态错误。
- [x] **SCADA-0158** 展示层/api/api_devices.py:586 [中/输入校验] id 未校验为字符串，数字或布尔 id 调用 replace 抛 AttributeError 返回 500。
- [x] **SCADA-0159** 展示层/api/api_devices.py:628 [中/返回值被忽略] start_device_task 的返回值被丢弃，采集任务启动失败时接口仍回「添加成功」，设备从此无数据且无告警。
- [x] **SCADA-0160** 展示层/api/api_devices.py:663 [中/事务原子性] 直接原地修改 devices 中的活动配置字典，任一字段校验或 _update_protocol_fields 抛错时，先前已赋值字段残留在内存却未落盘，运行态与磁盘不一致。
- [~] **SCADA-0161** 展示层/api/api_devices.py:701 [中/状态不一致] _save_config 失败只返回 500 却未回滚内存配置，且因提前 return 未执行后续 disconnect，旧连接继续用旧参数采集而配置显示新参数。（落盘失败保留运行时改动并明示 persisted=false 是既有契约（测试锁定））
- [x] **SCADA-0162** 展示层/api/api_devices.py:718 [中/逻辑遗漏] 断连触发键只含 protocol/host/port/slave_id/registers/adapter/poll_interval，opcua 的 nodes、mqtt 的 topics、rest 的 base_url/endpoints、RTU 的 serial_port/baudrate 变更后旧 client 不失效，热更新不生效。
- [x] **SCADA-0163** 展示层/api/api_devices.py:822 [中/状态不一致] 删除流程在确认删除成功前就移除采集任务，后续 remove/落盘失败设备被回滚恢复时未重启采集，设备残留但停止取数。
- [x] **SCADA-0164** 展示层/api/api_devices.py:1071 [中/资源泄漏] 测试连接仅对 modbus/opcua/rest/mqtt 分支调用 disconnect，mc/fins/custom 协议连接成功后从不关闭，socket 泄漏。
- [x] **SCADA-0165** 展示层/api/api_devices.py:1099 [中/资源泄漏] 连接或读取抛异常时未 disconnect 已建立的 test_client，连接泄漏。
- [x] **SCADA-0166** 展示层/api/api_devices.py:1806 [中/逻辑错误] 模拟分支只覆盖 modbus/opcua/mqtt/rest，mc/fins 会落到末尾 return None，模拟模式下这两类设备拿不到客户端。
- [x] **SCADA-0167** 展示层/api/api_devices.py:1903 [中/事务原子性] 设备配置已落盘且已记审计日志后才启动采集，失败却回 500 且 success=false，调用方重试会重复添加同一设备。
- [x] **SCADA-0168** 展示层/api/api_devices.py:1944 [中/错误处理不一致] 批量添加在采集启动失败时仍返回 200 且 success 保持 true，与单台添加的 500 口径相反，失败被当成功。
- [x] **SCADA-0169** 展示层/api/api_devices.py:76 [低/异常未捕获] read_text 遇到非法 UTF-8 字节会抛 UnicodeDecodeError，未被 OSError/YAMLError 捕获，拓扑接口直接 500。
- [x] **SCADA-0170** 展示层/api/api_devices.py:176 [低/逻辑错误] stage 缺失或拼错的设备被静默并入最后一列且未按注释“标记”，节点与连线会被当成最后一道工序展示。
- [x] **SCADA-0171** 展示层/api/api_devices.py:567 [低/校验过严] 拒绝 > 使“温度>80报警”这类正常描述无法保存，与 553-555 行设计说明冲突。
- [x] **SCADA-0172** 展示层/api/api_devices.py:575 [低/输入校验] 未校验 JSON 主体为对象，数组请求可通过字段存在性检查后在 data.get 处抛 AttributeError 返回 500。
- [x] **SCADA-0173** 展示层/api/api_devices.py:672 [低/边界校验缺失] collection_interval 仅做 safe_int 转换，无 >0 下限，0 或负值会造成采集周期异常（空转/忙轮询）。
- [x] **SCADA-0174** 展示层/api/api_devices.py:677 [低/布尔解析错误] enabled 仅把 false/0/no/空串判为 False，'off'/'disabled' 等会被当成 True 反向启用设备。
- [~] **SCADA-0175** 展示层/api/api_devices.py:815 [低/并发竞态] 先 in 判断后下标/删除访问 devices，多线程并发删除同一设备时可能 KeyError 或重复删除。（删除路径用 pop(...,None)，并发重复删除最坏返回 404，不会 KeyError）
- [~] **SCADA-0176** 展示层/api/api_devices.py:892 [低/错误被忽略] disconnect_device 返回值未检查，断开失败仍回「已断开」，与实际连接状态不符。（disconnect_device 已是异常即 500，返回值缺省为 None 属管理器的既有契约）
- [x] **SCADA-0177** 展示层/api/api_devices.py:1101 [低/异常被吞] 捕获所有异常后只回通用文案且 HTTP 200，掩盖了真实的协议/配置/网络错误。
- [~] **SCADA-0178** 展示层/api/api_devices.py:1126 [低/副作用] 只读的 GET behavior 调用 get_client，未连接时会触发建连（可能阻塞在网络超时），且「不存在」与「未连接」共用 404 文案。（模拟模式依赖 get_client 的懒装配（测试锁定该契约），改只读 clients 会破坏模拟初始化）
- [x] **SCADA-0179** 展示层/api/api_devices.py:1167 [低/边界校验缺失] severity 未校验范围也未转 float，字符串/负数/超大值可直接进入 inject_fault。
- [x] **SCADA-0180** 展示层/api/api_devices.py:1834 [低/异常被吞] except Exception 无日志直接返回 None，真实初始化错误被伪装成“模拟初始化器未加载”。
- [x] **SCADA-0181** 展示层/api/api_devices.py:1961 [低/边界/异常] 直接 p['id'] 取键，预设缺 id 时抛 KeyError 导致 500。
- [x] **SCADA-0182** 展示层/api/api_devices.py:1966 [低/异常] 日志里用 result['message'] 而非 .get，批量结果缺 message 时抛 KeyError，且发生在设备已添加之后。

### 展示层/api/api_industry40.py（8）

- [x] **SCADA-0183** 展示层/api/api_industry40.py:118 [中/逻辑错误] 与文档"或单个字典"不符：只遍历嵌套 dict 值，单设备健康等扁平记录的顶层 updated_at 被忽略，freshness 永远 unknown。
- [x] **SCADA-0184** 展示层/api/api_industry40.py:148 [中/时间处理] datetime.now() 为 naive，fromisoformat 可产出带时区 aware 时间，相减抛 TypeError 导致接口 500（139 行跨记录比较同理）；UTC naive 还会偏时区误判陈旧。
- [x] **SCADA-0185** 展示层/api/api_industry40.py:780 [中/错误默认值] health_score 缺失时按 0 计入平均会拉低均值，若为 None 则 sum 抛 TypeError 使整个预测性维护块降级为 unavailable
- [x] **SCADA-0186** 展示层/api/api_industry40.py:800 [中/错误默认值] oee_percent 缺失按 0 计入平均会拉低平均 OEE，若为 None 则抛 TypeError 导致整个 OEE 块降级
- [x] **SCADA-0187** 展示层/api/api_industry40.py:131 [低/时间解析] Python 3.11 以下 fromisoformat 不识别末尾 Z，UTC 时间戳被静默跳过；若全部如此会误报 unknown 而非 fresh/stale。
- [x] **SCADA-0188** 展示层/api/api_industry40.py:474 [低/异常处理] request.get_json() 对非 JSON 请求抛 415、body 为数组时 data.get 抛 AttributeError，均被兜底 except 转成 500 而非 400。
- [x] **SCADA-0189** 展示层/api/api_industry40.py:520 [低/异常处理] 异常检测配置 PUT 同样未校验 JSON 对象类型，非法请求被兜底为 500，掩盖客户端错误。
- [x] **SCADA-0190** 展示层/api/api_industry40.py:725 [低/输入校验] rpm 直接取自查询参数且未校验为正数，0/负值在按转速换算轴承故障频率时得到无意义结果

### 展示层/api/api_ops.py（3）

- [x] **SCADA-0191** 展示层/api/api_ops.py:153 [低/异常被吞/错误默认] request.get_json() 解析失败抛 BadRequest(HTTPException)，被 except Exception 吞掉返回 500，客户端输入错误被误报为服务器错误。
- [x] **SCADA-0192** 展示层/api/api_ops.py:200 [低/边界条件] 以 value is None 判定配置项不存在，合法值为 None 的配置会被误报 404。
- [x] **SCADA-0193** 展示层/api/api_ops.py:220 [低/异常被吞/错误默认] set_config_key 的 get_json 解析失败同样被 except Exception 变成 500。

### 展示层/websocket.py（8）

- [x] **SCADA-0194** 展示层/websocket.py:182 [中/消息丢失] 补发失败重新入队时只捕获异常、不检查 enqueue 的 False 返回值，队列满时报警被静默丢弃
- [~] **SCADA-0195** 展示层/websocket.py:511 [中/逻辑错误] 未出现的设备立即删基线；get_all_status 偶发空/不完整列表会清空 _device_status_cache，恢复后全部按首轮(prev=None)不推，状态变化被静默丢弃。（设备消失即清基线是既有契约（测试锁定）；偶发不完整列表的风险已在文档记录）
- [x] **SCADA-0196** 展示层/websocket.py:572 [中/并发竞态] 重启只 set 旧事件不 join 旧线程，新旧推送线程并行一个周期，重复 emit/重复查询并并发读写 _device_status_cache。
- [~] **SCADA-0197** 展示层/websocket.py:133 [低/并发竞态] 离线用户名快照与逐用户入队之间未持锁，用户恰在此刻重连会错过本次补发，消息被推迟到下次重连（用户名快照与入队之间只差一个字典遍历，重连窗口内漏发的消息仍留在队列，下次重连补发）
- [x] **SCADA-0198** 展示层/websocket.py:191 [低/错误计数] requeued 以 len(rest) 减异常数计算，未扣除 enqueue 返回 False 的条数，入队统计虚高
- [x] **SCADA-0199** 展示层/websocket.py:405 [低/异常处理] database.get_latest_data 未包 try，DB 异常会逃出 subscribe 事件处理器，客户端收不到 error 且服务端刷堆栈。
- [x] **SCADA-0200** 展示层/websocket.py:647 [低/逻辑错误] 10 秒节流只控制 _cached_status 刷新，emit 在节流块外，每轮都用旧时间戳重复广播同一份 system_status。
- [~] **SCADA-0201** 展示层/websocket.py:682 [低/丢失/异常处理] 离线入队写在 if socketio 内，socketio 为 None 时报警与广播既不发也不入队，消息直接丢失。（socketio 未装配时不入队是既有契约（离线补发本身也依赖 socketio））

## 报警层（69）

### 报警层/alarm_engine.py（8）

- [x] **SCADA-0202** 报警层/alarm_engine.py:101 [中/错误默认值] 区间边界仅做 isinstance，NaN/inf 及 bool 被接受；out_of_range 遇 NaN 边界恒为 False，规则静默永不报警
- [x] **SCADA-0203** 报警层/alarm_engine.py:184 [中/逻辑错误] pending 状态也按 active=True 走迟滞阈值，值回落到精确阈值以下但在死区内仍继续计时，延迟到期会为已恢复的工况确认报警
- [x] **SCADA-0204** 报警层/alarm_engine.py:210 [中/逻辑错误] 立即触发分支把 confirmed 置 False，后续 UPDATE 永不置 True，零延迟规则的报警永远停留在未确认
- [x] **SCADA-0205** 报警层/alarm_engine.py:98 [低/逻辑错误] 区间条件提前返回且完全不使用 deadband，边界抖动会反复触发/清除
- [x] **SCADA-0206** 报警层/alarm_engine.py:122 [低/逻辑错误] equal_to 触发与保持都用 ±deadband，死区反而放宽了触发面，与注释的“精确阈值触发”相反
- [x] **SCADA-0207** 报警层/alarm_engine.py:223 [低/逻辑错误] 时间戳回退时 elapsed 为负，永不满足 elapsed>=delay，报警被永久挂起
- [x] **SCADA-0208** 报警层/alarm_engine.py:227 [低/逻辑错误] 延迟到期触发时用当前时间覆盖 first_trigger_time，丢失真正的首次触发时刻
- [x] **SCADA-0209** 报警层/alarm_engine.py:246 [低/边界越界] sample_count 直接 int() 无异常保护，状态被写成非数值时抛 ValueError 中断整条报警检查

### 报警层/alarm_escalation.py（3）

- [x] **SCADA-0210** 报警层/alarm_escalation.py:307 [中/并发竞态] 执行前复核只判断 key 存在，未确认 live 与快照 state 为同一对象；remove_alarm 后同 key 重新 record_alarm 会新建 state，而升级仍写入孤立旧对象，新 state 的 current_level 恒为 0，导致重复升级、通知并丢失历史。
- [x] **SCADA-0211** 报警层/alarm_escalation.py:320 [中/TOCTOU] 复核(302)与真正升级加锁之间释放了锁，若此刻告警被 acknowledge，这里仍会更新级别并触发通知，已确认告警继续打给值班人员。
- [x] **SCADA-0212** 报警层/alarm_escalation.py:77 [低/配置校验缺失] 只校验 level/timeout 为正整数，未要求 timeout 随 level 单调递增；乱序配置会使低级别规则永不触发或被直接跳过，通知链断裂。

### 报警层/alarm_manager.py（37）

- [x] **SCADA-0213** 报警层/alarm_manager.py:512 [中/并发竞态] payload 在锁内快照而 set_system_state 在锁外落库，期间新增或解除屏蔽会被旧快照覆盖，重启后屏蔽丢失或已解除屏蔽复活
- [x] **SCADA-0214** 报警层/alarm_manager.py:555 [中/错误默认值] shelved_until 缺失或解析失败被当作 None（手动屏蔽），临时屏蔽退化为永久屏蔽；带时区值还会与 naive now 比较抛 TypeError 导致启动失败
- [x] **SCADA-0215** 报警层/alarm_manager.py:720 [中/并发竞态] 先清停止标志再取消旧定时器，在途 `_tick` 的 finally 会看到标志已清而重排第二条定时器链，与本次新建的并存，`stop()` 只能取消被跟踪的那条。
- [x] **SCADA-0216** 报警层/alarm_manager.py:770 [中/并发竞态] `_start_flood_timer` 同样先 `clear()` 再取消旧定时器，在途 `_flood_tick` 会重排出新链，旧链此后无人取消、永久运行。
- [x] **SCADA-0217** 报警层/alarm_manager.py:905 [中/资源泄漏] `stop()` 已 shutdown 并把 `_notify_executor` 置 None，但此处无“已停止”判断，停机后任何报警仍会新建线程池且再无人关闭。
- [~] **SCADA-0218** 报警层/alarm_manager.py:1122 [中/事务原子性] 先从内存 `alarm_states` 弹出再删库，`clear_alarm` 失败只记日志、不回滚也不重试，内存与库永久不一致且该记录再无人清理。（清库失败保留内存态并由日志暴露；回滚内存会把仍在发生的报警从看板抹掉，风险更大）
- [~] **SCADA-0219** 报警层/alarm_manager.py:1206 [中/异常处理] fromisoformat 未捕获 ValueError，跨时区字符串与 now 相减还会抛 TypeError，会中断整轮升级检查。（fromisoformat 失败走 warning 并跳过该条，不中断整轮升级）
- [~] **SCADA-0220** 报警层/alarm_manager.py:1264 [中/并发竞态] 在锁外读取 state，且 state 为 None（报警已被清除）时仍向外回调升级通知。（回调前已在锁内复核 state 为空则不通知（见 _do_escalation 的二次复核））
- [x] **SCADA-0221** 报警层/alarm_manager.py:1367 [中/异常处理] deadband 非法时 float() 抛异常，导致后续 dedup/escalation 配置整体不加载。
- [x] **SCADA-0222** 报警层/alarm_manager.py:1847 [中/事务原子性] 升级跟踪在落库之前登记，insert_alarm 失败时库中无对应行，acknowledge_alarm 因 rowcount=0 永远失败，该报警无法被确认而无限升级。
- [x] **SCADA-0223** 报警层/alarm_manager.py:2357 [中/并发竞态] state 在锁内取出后释放锁做数据库 IO，再直接修改该旧对象引用，若期间状态被 clear_alarm 删除或重建，确认写到孤儿/过期对象，内存与库不一致且可能误开去重抑制窗口。
- [x] **SCADA-0224** 报警层/alarm_manager.py:3023 [中/入参校验] 未校验 `deadband_value` 非负/有限，负死区令触发与清除区间倒置，阈值附近持续抖动或永不触发。
- [x] **SCADA-0225** 报警层/alarm_manager.py:45 [低/错误默认值] 构造函数直接采用配置原值，缺少 update() 中的类型与下限校验，非法或负数配置会原样进入运行期
- [x] **SCADA-0226** 报警层/alarm_manager.py:70 [低/异常未捕获] int(data['emit_cooldown_seconds']) 遇到非数字配置会抛 ValueError，update 无 try/except，去重配置更新会直接失败
- [x] **SCADA-0227** 报警层/alarm_manager.py:74 [低/类型转换错误] bool(data['enabled']) 对字符串 "false" 返回 True，YAML 引号写法会把去重开关误判为开启
- [x] **SCADA-0228** 报警层/alarm_manager.py:97 [低/时区/类型错误] shelved_until 若为带时区时间，naive 的 datetime.now() 与其比较抛 TypeError，旁路过期判定崩溃
- [x] **SCADA-0229** 报警层/alarm_manager.py:220 [低/边界错误] threshold<=1 时 threshold//2 为 0，len(recent)<0 恒假，洪水态永不退出，低级别报警被持续静默抑制
- [x] **SCADA-0230** 报警层/alarm_manager.py:232 [低/状态失真] recent_count 使用未按窗口裁剪的 _timestamps，check_flood_end 只算局部 recent 不回写，洪水计数长期偏大
- [x] **SCADA-0231** 报警层/alarm_manager.py:469 [低/并发竞态] 配置热重载线程先于 _restore_active_alarms/_restore_shelves 启动，重载可能在建库恢复过程中并发改写 rules/alarm_states
- [x] **SCADA-0232** 报警层/alarm_manager.py:552 [低/清理缺失] 无法解析的屏蔽行只累加 dropped 未回写，本次若无 restored/expired 则不落库，坏数据每次重启重复读取
- [~] **SCADA-0233** 报警层/alarm_manager.py:570 [低/资源泄漏] 恢复屏蔽时未校验对应规则/设备是否仍存在，手动屏蔽无超时，规则删除后条目长期滞留 _shelved_alarms（恢复时规则被删的屏蔽会在下次 reload 的 _retire 中收尾，单次启动内无害）
- [x] **SCADA-0234** 报警层/alarm_manager.py:632 [低/异常被吞] 缺 alarm_id/device_id/register_name 的行被静默 continue，无任何日志，库中异常记录无声丢弃、看板不完整。
- [x] **SCADA-0235** 报警层/alarm_manager.py:636 [低/错误默认值] 时间戳解析失败即用 `datetime.now()` 顶替，重启恢复会把首次触发时刻重置为当前，升级计时被推后。
- [x] **SCADA-0236** 报警层/alarm_manager.py:649 [低/错误默认值] `row.get('trigger_count') or 1` 会把合法的 0 改成 1，恢复后触发次数统计被篡改。
- [x] **SCADA-0237** 报警层/alarm_manager.py:694 [低/逻辑错误] 仅 `current_mtime > _config_mtime` 才重载，文件被替换成相等或更旧 mtime 时配置改动永不生效。
- [x] **SCADA-0238** 报警层/alarm_manager.py:715 [低/资源泄漏] `join(timeout)` 超时后仍把 `_config_watcher_thread` 置 None，旧线程若未退出即丢失引用，后续可再起第二个监听线程。
- [~] **SCADA-0239** 报警层/alarm_manager.py:1181 [低/逻辑错误] 装配 `_escalation_manager` 时直接 return，`add_escalation_callback` 注册进 `_escalation_callbacks` 的回调在此路径下永不执行，回调功能静默失效。（回调注册在管理器实例上，热更新不重建实例，外部回调仍会执行）
- [x] **SCADA-0240** 报警层/alarm_manager.py:1282 [低/类型健壮性] elapsed_seconds 为 None 或字符串时 int()/%.0f 抛异常，无兜底。
- [x] **SCADA-0241** 报警层/alarm_manager.py:1323 [低/类型健壮性] level 未强制转 int，None/字符串时 `level >= 3` 抛 TypeError 致广播失败。
- [x] **SCADA-0242** 报警层/alarm_manager.py:1405 [低/配置残留] yaml 删除 escalation 段后不重置超时/管理器，旧升级策略继续生效。
- [x] **SCADA-0243** 报警层/alarm_manager.py:1444 [低/异常处理] 规则缺 timeout_seconds 时 KeyError 被宽泛捕获并误报“装配失败”，首级超时沿用旧值。
- [~] **SCADA-0244** 报警层/alarm_manager.py:1501 [低/时钟一致性] 旁路清理用全局 time.monotonic 而非 self._clock，绕开注释声明的测试缝。（旁路到期判断用 datetime.now（墙钟），与 shelved_until 同基准）
- [x] **SCADA-0245** 报警层/alarm_manager.py:1864 [低/错误默认值] severity 缺省取 'medium' 而同处 alarm_level 缺省取 'warning'，规则缺 level 时洪水检测与报警级别使用两套默认值。
- [~] **SCADA-0246** 报警层/alarm_manager.py:1971 [低/逻辑错误] ALARMS_TOTAL 在 _emit_websocket_alarm 返回 False（未注册通道或推送失败）时仍无条件自增，且该路径未记账，通道故障时每次轮询都会累加导致指标虚高。（指标语义为「触发条数」，被冷却抑制的重复报警不计入（既有契约））
- [x] **SCADA-0247** 报警层/alarm_manager.py:2004 [低/并发竞态] 日志里在锁外读取 self._output_errors，并发写入时可能打印过期计数。
- [x] **SCADA-0248** 报警层/alarm_manager.py:2216 [低/逻辑错误] 同一 alarm_id 再次触发时不会更新 _external_alarms 中的 name/level，后续触发与活跃列表继续使用首次登记的旧描述和旧级别。
- [x] **SCADA-0249** 报警层/alarm_manager.py:2380 [低/错误默认值] 外部报警级别已迁至 _external_alarms，这里仍只查 self.rules，外部/非规则报警的 ALARM_DURATION 恒以 'warning' 打点。

### 报警层/alarm_output.py（9）

- [x] **SCADA-0250** 报警层/alarm_output.py:206 [中/错误处理] `_get_modbus_client` 不校验连接状态、写失败后不将客户端置 None，网关恢复后也不会重连，DO 永久失败。
- [x] **SCADA-0251** 报警层/alarm_output.py:352 [中/并发竞态] critical/warning/info 分支在释放 `_lock` 后直接改写 `current_state` 的灯色与 pattern，与 `get_status`/`acknowledge` 并发时可见撕裂状态。
- [x] **SCADA-0252** 报警层/alarm_output.py:456 [中/并发竞态] `reset` 未持 `_lock` 更新 `current_state`，且整段复位与 `trigger_alarm` 未互斥，真实报警到达后可能被复位写回绿灯/关掉声光。
- [x] **SCADA-0253** 报警层/alarm_output.py:503 [中/并发竞态] `manual_control` 无锁读取并回写 `current_state`，手动指令可与自动报警交叉覆盖输出意图。
- [x] **SCADA-0254** 报警层/alarm_output.py:547 [中/并发竞态] 手动计时器回调无锁清空 `_manual_timer` 并依据陈旧状态调用 reset，可能丢失新计时器或提前复位新一轮手动输出
- [x] **SCADA-0255** 报警层/alarm_output.py:561 [中/并发竞态] `_start_buzzer_pulse` 不先停止已有脉冲线程，重复调用会产生并发脉冲
- [x] **SCADA-0256** 报警层/alarm_output.py:573 [中/并发竞态] `join(timeout=1)` 短于脉冲 sleep 周期，旧线程可能未退出就启动新脉冲线程，两者同时操作同一 DO
- [x] **SCADA-0257** 报警层/alarm_output.py:687 [中/状态错误] 直接用 `_circuit_open_until is not None` 判熔断，冷却到期不清理，状态永久显示熔断（与 round 369 同类缺陷）
- [x] **SCADA-0258** 报警层/alarm_output.py:716 [低/资源泄漏] `disconnect` 先 reset 再关闭 Modbus，reset 抛异常则客户端不关闭

### 报警层/broadcast_system.py（9）

- [x] **SCADA-0259** 报警层/broadcast_system.py:196 [中/异常处理] `speak_alarm` 的 `template.format` 未捕获 KeyError/IndexError，模板缺占位符会中断报警广播
- [x] **SCADA-0260** 报警层/broadcast_system.py:276 [中/并发竞态] `_circuit_is_open` 无锁读写 `_circuit_open_until`，与持锁的 `_record_publish_*` 竞争
- [x] **SCADA-0261** 报警层/broadcast_system.py:342 [中/逻辑错误] 连接失败后 `_mqtt_client` 仍非 None，之后永不重连，Broker 恢复后仍持续判失败
- [x] **SCADA-0262** 报警层/broadcast_system.py:345 [中/并发竞态] connect 后立即检查 `_mqtt_connected`，on_connect 尚未回调，首次发布被误判未连接
- [x] **SCADA-0263** 报警层/broadcast_system.py:410 [中/异常吞掉/资源泄漏] loop_stop 抛错会跳过 disconnect，随后 _mqtt_client 被置空，MQTT 网络线程与套接字失去唯一清理入口而泄漏。
- [x] **SCADA-0264** 报警层/broadcast_system.py:238 [低/边界] `limit=0` 时 `self._history[-0:]` 返回全部历史而非空
- [x] **SCADA-0265** 报警层/broadcast_system.py:254 [低/封装缺陷] 返回内部 `self.areas` 引用，调用方可篡改内部配置
- [~] **SCADA-0266** 报警层/broadcast_system.py:360 [低/错误默认值] QoS1 异步发布 rc==0 仅代表本地入队即记成功，Broker 丢包也会清失败计数（QoS1 rc==0 表示本地入队成功，投递失败由 fail_streak/熔断兜底；改 wait_for_publish 会阻塞发送路径）
- [x] **SCADA-0267** 报警层/broadcast_system.py:403 [低/资源泄漏] 连接异常时已创建的 client 未关闭，socket 泄漏

### 报警层/notification.py（3）

- [~] **SCADA-0268** 报警层/notification.py:83 [中/协议/单位换算错误] Subject 未做 RFC2047 编码，含中文的报警消息在序列化时抛 UnicodeEncodeError 并被外层 except 吞掉，邮件静默发不出（Python 3 的 email 对非 ASCII 头自动做 RFC2047 编码（已实测））
- [x] **SCADA-0269** 报警层/notification.py:125 [低/逻辑错误] 报警 message 未过滤 CR/LF 直接拼入主题，配合第 83 行赋值可注入额外邮件头
- [~] **SCADA-0270** 报警层/notification.py:200 [低/错误默认值] send_sms 未检查 sms_enabled 就记录 error，功能关闭状态下仍会误导为通道故障（send_sms 是未实现占位，必须显式报错让接线立刻暴露（docstring 已声明））

## 模拟服务端（22）

### 模拟服务端/__init__.py（1）

- [x] **SCADA-0271** 模拟服务端/__init__.py:18 [中/可选依赖/异常] Mqtt/Opcua/Rest 子模块无保护导入，任一可选依赖缺失会使整个包（含 Modbus）导入失败

### 模拟服务端/modbus_slave_pool.py（9）

- [x] **SCADA-0272** 模拟服务端/modbus_slave_pool.py:68 [中/健壮性回归] 覆写 setValues 丢失父类对标量 values 的列表归一化，FC6 单寄存器写若传标量会 TypeError
- [x] **SCADA-0273** 模拟服务端/modbus_slave_pool.py:88 [中/健壮性回归] 覆写 setValues 未归一化 values，FC5 单线圈写若传标量 enumerate 会 TypeError
- [x] **SCADA-0274** 模拟服务端/modbus_slave_pool.py:153 [中/资源泄漏] future.result 超时只抛异常不取消协程，迟到的 _start_one 仍会监听并占用端口
- [x] **SCADA-0275** 模拟服务端/modbus_slave_pool.py:159 [中/并发竞态] stop 清理后仍在运行的 _start_one 可再次写入 _servers，从站与端口脱离管理
- [x] **SCADA-0276** 模拟服务端/modbus_slave_pool.py:233 [中/边界检查] 固定 sim_endpoint.port 未做重复校验，多台设备配同一端口导致启动中途失败并回收
- [x] **SCADA-0277** 模拟服务端/modbus_slave_pool.py:281 [中/配置失效] 从站硬编码监听 127.0.0.1，忽略设备的 sim_endpoint.host，远程主站无法连接
- [x] **SCADA-0278** 模拟服务端/modbus_slave_pool.py:162 [低/日志误导] 端口区间按 base_port+设备数推算，存在固定端口时与实际监听端口不符
- [~] **SCADA-0279** 模拟服务端/modbus_slave_pool.py:171 [低/并发竞态] _servers 在事件循环线程无锁写入，stop 在另一线程快照，可能漏关刚启动的从站（_servers 只在事件循环线程写，stop 在锁内取快照；配合 _stopping 已无孤儿从站）
- [x] **SCADA-0280** 模拟服务端/modbus_slave_pool.py:199 [低/并发竞态] ports() 无锁读取 _ports，与 start() 写入并发时可能读到中间状态

### 模拟服务端/rest_gateway.py（6）

- [x] **SCADA-0281** 模拟服务端/rest_gateway.py:132 [低/边界错误] 整值端点值为 0 且同时有点位缺失时误回 503，丢弃有效值。
- [x] **SCADA-0282** 模拟服务端/rest_gateway.py:166 [低/协议处理] 未处理缺失 Content-Length 或 chunked，keep-alive 下未读请求体会导致后续请求错位。
- [x] **SCADA-0283** 模拟服务端/rest_gateway.py:249 [低/取值逻辑] 请求体 {"value": null} 直接返回 None，不回退到 json_path/点位名等其它写法。
- [x] **SCADA-0284** 模拟服务端/rest_gateway.py:322 [低/端口分配竞态] 显式 sim_endpoint 端口未预先占用，自动分配可能先抢占，导致该设备绑定失败被跳过。
- [x] **SCADA-0285** 模拟服务端/rest_gateway.py:367 [低/类型边界] isinstance(True,int) 为真，port:true 被当作端口 1 接受。
- [x] **SCADA-0286** 模拟服务端/rest_gateway.py:399 [低/路径匹配] 路由键未去尾斜杠，而请求路径会 rstrip('/')，配置带尾斜杠时恒 404。

### 模拟服务端/server_main.py（6）

- [x] **SCADA-0287** 模拟服务端/server_main.py:103 [中/资源泄漏] hub.start() 在 try 之外，抛异常时已启动资源未回收且 _STARTED 未记录，重入会重复起服务
- [x] **SCADA-0288** 模拟服务端/server_main.py:111 [中/资源泄漏] pool.start() 若部分绑定端口后抛异常，pool 未写入 _objs，stop_all 无法回收已占用端口
- [x] **SCADA-0289** 模拟服务端/server_main.py:168 [中/并发死锁] stop_all 使用非可重入 Lock，若在信号处理中与仍持有该锁的 start_all 同线程重入将死锁
- [~] **SCADA-0290** 模拟服务端/server_main.py:219 [中/错误默认值] `if args.duration:` 把 duration=0 当成未设置，本应“立即退出”却变成无限等待。（--duration 0 的契约就是常驻（help 已写明），立即退出用 SIGINT）
- [~] **SCADA-0291** 模拟服务端/server_main.py:96 [低/状态错误] 一旦 _STARTED 非空即复用旧 summary，首次启动部分协议失败后无法重试恢复（_STARTED 复用是「已在运行」语义，部分协议失败属已知降级，重试需重启进程）
- [~] **SCADA-0292** 模拟服务端/server_main.py:215 [低/异常被吞] 信号注册失败被静默 pass，且无 duration 时 `stop_flag.wait()` 永久阻塞，进程无法优雅退出。（无常驻时长时等待信号是守护进程的预期行为；信号装不上时用户仍可 Ctrl-C 终止）

## 采集层（306）

### 采集层/base_client.py（2）

- [~] **SCADA-0293** 采集层/base_client.py:60 [中/协议换算错误] 64 位 CDAB 用半字交换 [2,3,0,1]，与 32 位 CDAB 的字交换语义不一致，可能使 CDAB 设备 64 位值解码错位（同 0081：64 位 BADC 为项目约定（字交换），与 32 位命名不同）
- [~] **SCADA-0294** 采集层/base_client.py:106 [低/注释与实现矛盾] 注释称 BADC 是字内字节交换，但 decode_float64_registers 对 BADC 实际执行的是字交换 [1,0,3,2]（注释已按实际实现改写为「字交换」，避免自相矛盾）

### 采集层/custom_adapter.py（8）

- [x] **SCADA-0295** 采集层/custom_adapter.py:120 [中/资源泄漏] connect 每次都新建 Session 而不关闭旧 Session，重复 connect 泄漏旧连接池。
- [x] **SCADA-0296** 采集层/custom_adapter.py:161 [中/并发] disconnect 先将 _thread 置空再限时等待，join 超时则线程被遗忘且会话在请求中被关闭，重连会产生双轮询线程。
- [x] **SCADA-0297** 采集层/custom_adapter.py:227 [中/并发] 轮询线程与 write_point 共用同一个 requests.Session 并发发请求，Session 非线程安全，可能状态错乱。
- [~] **SCADA-0298** 采集层/custom_adapter.py:279 [中/逻辑] spec.write.json 为空时仍发送无 body 请求并返回 True，实际未写入任何数据却报告成功。（path 内已带 {name} 的写端点无 body 也可能真的写成功，不能按空 body 判失败）
- [~] **SCADA-0299** 采集层/custom_adapter.py:235 [低/竞态] total/successful/failed 等计数在轮询线程与写线程无锁自增，统计会少计。（计数自增无锁在 GIL 下偶发少计，仅影响近似统计，get_stats 已标注）
- [x] **SCADA-0300** 采集层/custom_adapter.py:270 [低/异常被吞] 未连接或无 Session 时 write_point 直接返回 False 且不记录原因，调用方无法区分拒绝写入与通信失败。
- [x] **SCADA-0301** 采集层/custom_adapter.py:327 [低/异常被吞] session.close() 的异常仅以 debug 记录，关闭失败被静默吞掉
- [x] **SCADA-0302** 采集层/custom_adapter.py:338 [低/逻辑错误] 逐项 str.replace 无防重入，替换值若含其它占位符会被二次替换造成模板注入/串值

### 采集层/data_collector.py（49）

- [x] **SCADA-0303** 采集层/data_collector.py:153 [中/逻辑错误] 当基础采集间隔大于退避上限(60s)时,min 截断会把退避压到 60s,反而比正常周期更频繁地打故障设备,违背"退避不小于基础间隔"。
- [x] **SCADA-0304** 采集层/data_collector.py:281 [中/错误默认值] 非数值(字符串等)输入未被拒绝即落到 GOOD 判定,错误数据会被当作正常质量入库。
- [x] **SCADA-0305** 采集层/data_collector.py:352 [中/并发竞态/原子性] put_nowait 先入内存队列后落盘,消费线程可能在落盘前就确认并重写文件,随后落盘又追加,留下孤儿记录导致重启后重复入库。
- [x] **SCADA-0306** 采集层/data_collector.py:388 [中/持久化缺陷] 追加落盘只 close 未 flush/fsync,断电或强杀时可能丢失已"确认持久化"的记录,与崩溃零丢失承诺不符。
- [~] **SCADA-0307** 采集层/data_collector.py:490 [中/恢复逻辑缺陷] 队列满时后续记录只加入 _pending 而不入内存队列,本会话永远不会被处理,还占用清单上限并被反复重写回磁盘。（队列满时剩余记录留在 pending_data.jsonl，下次启动恢复（注释与日志已说明））
- [x] **SCADA-0308** 采集层/data_collector.py:789 [中/指标失真] 兜底模拟数据 quality='simulated'（932行生成）不等于 'BAD'，会通过 != 'BAD' 判断被计入 DATA_COLLECTED，掩盖设备失联。
- [x] **SCADA-0309** 采集层/data_collector.py:860 [中/生命周期缺陷] stop() 永久 shutdown 线程池，但 start() 不重建 _pool，stop 后再 start 提交采集会抛 RuntimeError，采集无法恢复。
- [x] **SCADA-0310** 采集层/data_collector.py:959 [中/并发竞态] tasks 判重在 _tasks_lock 内、实际调度在锁外，两个并发 start_device_task 可同时通过检查，创建两个 Timer 并覆盖 self.tasks 造成泄漏与重复采集。
- [x] **SCADA-0311** 采集层/data_collector.py:1117 [中/逻辑错误] running 仅取自 self.tasks，而 OPC UA/MQTT 推送设备不建 Timer，每次 sync 都被当作 to_start 重复调用 _setup_push_device，可能重复注册回调/订阅。
- [x] **SCADA-0312** 采集层/data_collector.py:1127 [中/逻辑错误] 仅当 to_start/to_stop 非空才清协议缓存；同一 device_id 仅修改 protocol 时属于 unchanged，缓存不复位，指标标签与配置不一致（与其注释意图相反）。
- [x] **SCADA-0313** 采集层/data_collector.py:1247 [中/错误默认值] 客户端无 add_data_callback 时静默跳过注册，1251 仍记录“已连接（推送模式）”，设备看似正常但永远无数据。
- [x] **SCADA-0314** 采集层/data_collector.py:1248 [中/资源泄漏] 每次启动无条件 add_data_callback，重复启动/重连会叠加多个回调，同一推送数据重复入队，且无注销路径。
- [x] **SCADA-0315** 采集层/data_collector.py:1250 [中/异常处理] connect() 失败仅记日志，已注册回调未清理且函数恒返回 None，调用方无法感知推送连接失败。
- [x] **SCADA-0316** 采集层/data_collector.py:1326 [中/并发竞态] 断路器状态读取与 1369/1370/1374 的写回均未持 _tracking_lock，与正常路径（1400-1412）加锁写并发，可能覆盖断路器与失败计数。
- [x] **SCADA-0317** 采集层/data_collector.py:1363 [中/资源泄漏] probe_future.result(timeout=15) 超时后底层采集仍在线程池继续入队并上报健康，设备却被判探测失败重开断路器，产生重复数据与状态错乱。
- [x] **SCADA-0318** 采集层/data_collector.py:1389 [中/并发竞态] future.result(timeout=30) 超时后任务仍继续运行并可能上报成功健康，本轮却按失败计数退避，健康与熔断状态相互矛盾。
- [x] **SCADA-0319** 采集层/data_collector.py:1445 [中/逻辑错误] 崩溃恢复用 min(2**crash_failures, BACKOFF_CEILING_S)，未像正常退避以 base_interval 为下限且指数无上限，退避语义不一致。
- [x] **SCADA-0320** 采集层/data_collector.py:1706 [中/并发竞态] 轮询路径入队前不再校验 self.running/_cancelled_devices，设备删除时已在池中运行的采集仍会写入数据（推送回调有该保护）。
- [x] **SCADA-0321** 采集层/data_collector.py:1882 [中/数据丢失] 队列满时静默丢弃最旧数据且不计入丢弃统计，produced 仍递增，监控看不到丢数
- [x] **SCADA-0322** 采集层/data_collector.py:2066 [中/错误降级] stale 时无条件覆盖为 UNCERTAIN_LAST_USABLE，可能把本应 BAD 的越界/异常值"升级"
- [x] **SCADA-0323** 采集层/data_collector.py:2105 [中/监控缺失] not written 分支忽略 _requeue_failed_batch 返回计数，dropped/requeue_full 未进 stats
- [x] **SCADA-0324** 采集层/data_collector.py:2136 [中/重复副作用] 写库失败已重新入队，本批仍继续报警/TDengine/智能分发，重试时再次执行造成重复记录
- [x] **SCADA-0325** 采集层/data_collector.py:2189 [中/异常处理] 质量评估任一异常即中断整批，未写库、未重新入队、未计数，内存数据直接丢失
- [x] **SCADA-0326** 采集层/data_collector.py:2326 [中/单位换算] 以 'w' 出现且无 'kw' 判断瓦特，power/flow 等含 w 的寄存器被错误除以 1000
- [x] **SCADA-0327** 采集层/data_collector.py:2428 [中/并发竞态] 读 _circuit_state/_failure_counts 未持 _tracking_lock，与 reset_circuit_breaker/reset_all 并发时快照可能新旧混用。
- [x] **SCADA-0328** 采集层/data_collector.py:2445 [中/协议/契约错误] opened_at_wall 缺失时把单调时钟值当墙钟时间输出，接口消费者得到错误时间戳。
- [x] **SCADA-0329** 采集层/data_collector.py:2531 [中/并发竞态] 无锁复制 _device_intervals，采集线程原地更新时可能得到撕裂快照或触发迭代异常。
- [~] **SCADA-0330** 采集层/data_collector.py:2544 [中/并发竞态] 持有 _tasks_lock 时调用 _prune_cancelled，若其内部再获取同一非可重入锁将自锁；且高频健康检查会长时间占锁。（_prune_cancelled 自身不取锁，由调用方在 _tasks_lock 内调用，无自锁）
- [x] **SCADA-0331** 采集层/data_collector.py:2554 [中/并发竞态] get_stats 调用同样不加锁的 get_circuit_breaker_states，统计输出与重置/故障更新存在竞态。
- [x] **SCADA-0332** 采集层/data_collector.py:277 [低/类型安全] value 为非数值(如字符串)且 last_value/last_time 存在时,abs(value-last_value) 会抛 TypeError 中断质量评估。
- [x] **SCADA-0333** 采集层/data_collector.py:827 [低/指标失真] proto_count 在启动采集任务之前累加，`_start_device_collection` 失败时该设备仍被计入 protocols_active，监控显示其活跃。
- [x] **SCADA-0334** 采集层/data_collector.py:830 [低/异常隔离] 逐设备启动循环无 try/except，单台设备配置异常会中断整个 start()，留下 running=True、部分定时器已挂、protocols_active 未更新的半启动状态。
- [x] **SCADA-0335** 采集层/data_collector.py:891 [低/数据一致性] 成功 flush 后无条件 clear_persistence()，会连同 dropped_oldest 仅存于磁盘、从未入库的副本一起删除，与“下次启动可恢复”的设计矛盾。
- [x] **SCADA-0336** 采集层/data_collector.py:964 [低/缓存失效] 重新添加设备时未清 _protocol_cache，若曾缓存旧协议或 unknown，Prometheus 指标会长期打错误协议标签。
- [x] **SCADA-0337** 采集层/data_collector.py:1057 [低/并发/状态残留] 删除设备后立即清理状态，但在途采集回调随后仍会写回 _last_values/_last_times，造成已删设备状态泄漏且不再被清理。
- [~] **SCADA-0338** 采集层/data_collector.py:1451 [低/异常处理] startup_jitter(base_interval) 位于 try 之外，collection_interval 为 None/非法值时异常直接冒出而非返回 False，破坏启动契约。（startup_jitter 内部已兜底非法间隔（<=0/None 回退 5s），不会抛出）
- [x] **SCADA-0339** 采集层/data_collector.py:1493 [低/并发竞态] _health_cache/_health_cache_ts 无锁读写，多设备并发时可能重复拉取健康分或使用不一致快照。
- [x] **SCADA-0340** 采集层/data_collector.py:1521 [低/逻辑错误] _device_intervals 仅在正常路径写入，1483/1503/1506 提前 return 时不记录，故障设备的实际间隔缺失，与注释意图不符。
- [x] **SCADA-0341** 采集层/data_collector.py:1623 [低/错误默认值] Modbus 采集失败时仍刷新 last_collection_time，设备已离线仍显示最近采集时间，可能掩盖异常。
- [x] **SCADA-0342** 采集层/data_collector.py:1720 [低/监控缺失] Modbus 各失败分支（1720/1787/1793）只 _inc_stat 从不调用 _metric_error，DATA_ERRORS 对 Modbus 永不递增。
- [x] **SCADA-0343** 采集层/data_collector.py:1731 [低/异常吞掉] 原始寄存器长度不足时静默 continue，解析失败既无日志也无错误计数，整批仍可能计为成功。
- [x] **SCADA-0344** 采集层/data_collector.py:1834 [低/异常被吞] `except Exception: return None` 无任何日志，解码/缩放异常被静默吞掉，故障不可见
- [x] **SCADA-0345** 采集层/data_collector.py:1936 [低/异常被吞] from_raw 前未判断 decode 返回 None，触发异常后被下方 except 捕获并打 error 日志
- [x] **SCADA-0346** 采集层/data_collector.py:2038 [低/错误默认值] `connected` 缺省 True，字段缺失时设备被判在线，质量评估偏乐观
- [x] **SCADA-0347** 采集层/data_collector.py:2050 [低/并发竞态] 读取 _last_values/_last_times 与 assess 使用、更新分处不同临界区，多写者下质量判定基于可能过期的快照
- [x] **SCADA-0348** 采集层/data_collector.py:2072 [低/数据质量] 只过滤 NaN 未过滤 Inf，Inf 写入 _last_values 后参与差值判断
- [x] **SCADA-0349** 采集层/data_collector.py:2187 [低/统计错误] total_collections 按 len(batch) 累加，写库失败重试时同一批被重复计数
- [x] **SCADA-0350** 采集层/data_collector.py:2391 [低/边界] `int(count)` 截断小数产量计数，累计造成产量偏小
- [x] **SCADA-0351** 采集层/data_collector.py:2437 [低/错误默认值] 以 opened_at 真值判定熔断，opened_at 为 0 或状态项为空但已登记时会把熔断报成 closed。

### 采集层/device_behavior_simulator.py（57）

- [x] **SCADA-0352** 采集层/device_behavior_simulator.py:324 [中/异常未处理] description 非字符串（None/数字）时 .lower() 抛 AttributeError，该设备模拟器初始化直接失败。
- [x] **SCADA-0353** 采集层/device_behavior_simulator.py:427 [中/类型校验缺失] 白名单只校验键名不校验数值类型，字符串/None 覆盖 base_* 后在 _calibrate_limits 的 abs()/乘法处抛 TypeError。
- [x] **SCADA-0354** 采集层/device_behavior_simulator.py:535 [中/逻辑错误] `source` 被统一转成 `.lower()` 小写后，再与保留原始大小写的 `declared` 比较；如果点位的名字含有大小写混合，引用时会被误判为非法来源，并静默退回内置表。
- [x] **SCADA-0355** 采集层/device_behavior_simulator.py:660 [中/逻辑错误] 派生来源只从已经生成的 `out` 中获取值；如果被引用的点位在 `_sim_order` 中声明得较晚，本轮就取不到该值，会被静默跳过，代码也没有检测循环依赖。
- [x] **SCADA-0356** 采集层/device_behavior_simulator.py:736 [中/单位换算错误] 液位工程量在 `got/300*100` 中硬编码了量程 300，导致其他量程设备的百分比换算全部出错。
- [~] **SCADA-0357** 采集层/device_behavior_simulator.py:834 [中/逻辑错误] 把地址 100、101 硬编码为启停和复位命令；如果设备真实寄存器占用了这些地址，任何普通写入都会被误判成控制命令，线圈 0、1 也存在同样问题。（地址 100/101 分支只在 reg_info 为空（该地址未配置点位）时生效）
- [x] **SCADA-0358** 采集层/device_behavior_simulator.py:910 [中/错误默认值] 泵重新开启时把流量硬编码回 15.0，覆盖了配置基准值和真实工况。
- [x] **SCADA-0359** 采集层/device_behavior_simulator.py:1050 [中/并发竞态] 外部协议线程写入 _point_overrides 时更新线程正遍历该字典，可能触发 dictionary changed size during iteration。
- [x] **SCADA-0360** 采集层/device_behavior_simulator.py:1158 [中/逻辑错误] 过热触发概率未乘 dt，触发频率随更新频率变化（同函数 1177 行却乘了 dt）。
- [x] **SCADA-0361** 采集层/device_behavior_simulator.py:1193 [中/逻辑错误] _trigger_fault 直接给 state 赋值绕过 _change_state，导致 state_history 与 last_state_change 漏记该次状态迁移。
- [~] **SCADA-0362** 采集层/device_behavior_simulator.py:1387 [中/逻辑错误] 传感器漂移以 drift*alpha 逐帧累加而非一阶逼近偏移目标，实际幅度/相位偏离设计且污染真实温度并传导至压力。（漂移按一阶滤波叠加正弦偏移（有界、不爆炸），非逐帧累加到发散；保真度问题非功能缺陷）
- [x] **SCADA-0363** 采集层/device_behavior_simulator.py:1400 [中/逻辑错误] 泄漏目标按当前压力逐帧重算，形成持续指数衰减而非逼近固定目标，压力会被过度拉低。
- [x] **SCADA-0364** 采集层/device_behavior_simulator.py:1405 [中/逻辑错误] 流量抬升目标按当前流量逐帧重算，导致指数复合增长直至 FLOW_MAX，而非“小幅增加”。
- [x] **SCADA-0365** 采集层/device_behavior_simulator.py:1415 [中/逻辑错误] 磨损电流目标按当前电流逐帧重算，导致电流指数复合增长直至 CURRENT_MAX。
- [x] **SCADA-0366** 采集层/device_behavior_simulator.py:1420 [中/逻辑错误] 振动目标按当前振动逐帧加常量，导致振动线性持续攀升直至 VIBRATION_MAX。
- [x] **SCADA-0367** 采集层/device_behavior_simulator.py:1604 [中/逻辑错误] STOPPED 分支硬编码输出所有设备类型的参数，违反“只输出已配置参数”，污染未配置设备的数据。
- [x] **SCADA-0368** 采集层/device_behavior_simulator.py:1653 [中/逻辑错误] `status` 只在停机字典中定义，运行态 all_params 无此键，设备启动后该点位消失
- [x] **SCADA-0369** 采集层/device_behavior_simulator.py:1669 [中/逻辑错误] 停机 electricity_consumption 用裸 `_total_energy_kwh`，运行态(1857)额外加 5000 基线，启停时能耗读数跳变 5000
- [x] **SCADA-0370** 采集层/device_behavior_simulator.py:1685 [中/逻辑错误] 停机 label_count 系数 1.0（=shot），运行态(1834)为 1.6，启停计数跳变
- [x] **SCADA-0371** 采集层/device_behavior_simulator.py:1686 [中/逻辑错误] 停机 palletizing_count 系数 0.9，运行态(1835)为 0.4，启停时计数不连续甚至回退
- [x] **SCADA-0372** 采集层/device_behavior_simulator.py:1701 [中/逻辑错误] 停机字典缺少 `_device_state`/`_timestamp` 等元数据，也缺 speed/motor_current/torque/di_* 等点位，停机即点位与元数据消失
- [~] **SCADA-0373** 采集层/device_behavior_simulator.py:1706 [中/逻辑错误] 停机分支无条件用 `_device_param_names` 过滤，未像运行分支先做真值判断；为空集时仅保留 `_` 键（而停机字典无元数据）→ 返回空字典（停机分支按配置点位过滤（未配置点位不输出），空配置时只剩元数据键，符合契约）
- [x] **SCADA-0374** 采集层/device_behavior_simulator.py:1963 [中/资源泄漏] set_recipe 直接覆盖 self.recipe_simulator，旧配方线程未 stop 即丢弃，线程泄漏
- [x] **SCADA-0375** 采集层/device_behavior_simulator.py:2046 [中/并发竞态] start() 无重复启动保护，多次调用会创建多条更新线程，重复生成数据并重复触发回调
- [x] **SCADA-0376** 采集层/device_behavior_simulator.py:2112 [中/逻辑错误] get_device_data 调用私有 `_generate_output_data` 现生成数据，有副作用且与更新循环缓存结果不一致
- [x] **SCADA-0377** 采集层/device_behavior_simulator.py:220 [低/逻辑错误] _current_* 用默认 ProcessModel 初始化，287 行才按设备类型改 base，首批采样与设备基准不一致。
- [x] **SCADA-0378** 采集层/device_behavior_simulator.py:422 [低/异常被吞] process_model 为非 dict 且非空时静默 return，配置写错无任何告警。
- [x] **SCADA-0379** 采集层/device_behavior_simulator.py:491 [低/健壮性] endpoints 未判断元素类型就直接调用 `.get`；如果配置项是裸字符串，会抛出 AttributeError，而 topics 已做了兼容处理。
- [x] **SCADA-0380** 采集层/device_behavior_simulator.py:689 [低/边界越界] 当配置了 `min > max` 时，代码先把值限制到 min，随后又被 max 覆盖，结果低于 min，导致限制边界的逻辑失效。
- [x] **SCADA-0381** 采集层/device_behavior_simulator.py:716 [低/逻辑错误] 注释说取“第一个”温度参数，但循环对每个匹配项都重复赋值，因此最终按字典中最后一个键生效；当存在多个温度参数时，结果不可预期。
- [x] **SCADA-0382** 采集层/device_behavior_simulator.py:756 [低/空值] 如果 `description`、`name`、`id` 显式为 None，调用 `.lower()` 会抛出 AttributeError。
- [~] **SCADA-0383** 采集层/device_behavior_simulator.py:826 [低/逻辑错误] 当 `engineering=True` 时，把工程值存进了 `_written_values`，导致回读校验与寄存器原始值量纲不一致。（回读校验比对的是一致的量纲（工程值↔工程值），不与寄存器原始值混比）
- [x] **SCADA-0384** 采集层/device_behavior_simulator.py:900 [低/逻辑错误] 关闭加热时用 `-30` 和下限 20 的经验值；重新开启时又没有恢复逻辑，导致温度永久偏低。
- [x] **SCADA-0385** 采集层/device_behavior_simulator.py:917 [低/边界越界] 阀门开度没有限制在 0-100 之间；超范围或负值会导致流量越界或变成负数。
- [~] **SCADA-0386** 采集层/device_behavior_simulator.py:1057 [低/异常被吞] 回调异常仅记录日志后继续，订阅方失败被静默吞掉且无告警。（回调失败已按 error 记录并带设备/异常信息，不是静默吞掉）
- [x] **SCADA-0387** 采集层/device_behavior_simulator.py:1080 [低/单位换算] 压力设定值除以 100 与 base_pressure 的 MPa 语义不一致，疑似换算错误。
- [x] **SCADA-0388** 采集层/device_behavior_simulator.py:1094 [低/边界越界] 机械/电气/热/振动健康分量只减不钳位，长期运行可为负，影响总体评分与维护恢复。
- [x] **SCADA-0389** 采集层/device_behavior_simulator.py:1142 [低/逻辑错误] 维护恢复每次调用固定 +0.1 未按 dt 缩放，恢复速度随调用频率变化。
- [x] **SCADA-0390** 采集层/device_behavior_simulator.py:1246 [低/逻辑错误] 温度尖峰触发概率 0.001 未按 dt 缩放，触发频率随帧率变化。
- [~] **SCADA-0391** 采集层/device_behavior_simulator.py:1251 [低/逻辑错误] 温度尖峰衰减按每帧 *0.95 而非按 dt 衰减，行为依赖调用频率。（0.95 是蒸馏塔温度的固定比例系数，不是时间衰减）
- [~] **SCADA-0392** 采集层/device_behavior_simulator.py:1267 [低/边界越界] 牛顿冷却与 1273 行冷却系统均用显式欧拉，dt 较大时可能过冲振荡。（温度一阶惯性用显式欧拉；dt≈1s 远小于 tau（≥30s），不会振荡）
- [x] **SCADA-0393** 采集层/device_behavior_simulator.py:1324 [低/边界越界] 液位先钳位到 [0,100] 再叠加高斯噪声，噪声会把液位推出边界。
- [x] **SCADA-0394** 采集层/device_behavior_simulator.py:1448 [低/逻辑错误] 通信故障自愈概率 0.01 按每帧判定，未按 dt 缩放。
- [x] **SCADA-0395** 采集层/device_behavior_simulator.py:1504 [低/逻辑错误] 运行转空闲概率按每帧判定而非按 dt，行为依赖更新频率。
- [x] **SCADA-0396** 采集层/device_behavior_simulator.py:1509 [低/逻辑错误] 空闲转运行概率按每帧判定而非按 dt，行为依赖更新频率。
- [x] **SCADA-0397** 采集层/device_behavior_simulator.py:1520 [低/逻辑错误] 故障恢复 40% 按每帧判定，高频更新时几乎立即恢复。
- [x] **SCADA-0398** 采集层/device_behavior_simulator.py:1532 [低/逻辑错误] 维护结束 overall_score 置 90 而各分量置 95，二者不一致直到下次重算。
- [x] **SCADA-0399** 采集层/device_behavior_simulator.py:1648 [低/类型不一致] 停机态 shot_count 用 round(...,0) 返回 float，运行态(1833)返回 int，同一类型点位（1660/1685/1686/1687）在启停间类型翻转
- [~] **SCADA-0400** 采集层/device_behavior_simulator.py:1668 [低/错误默认值] 停机 thd_voltage≈0，运行态(1819)≈3.5，启停瞬间畸变率读数从 3.5 跳到 0（停机时无负载，THD 归 0 是物理合理值（运行态 3.5 为带载畸变））
- [~] **SCADA-0401** 采集层/device_behavior_simulator.py:1671 [低/错误默认值] 停机 iol_temperature_1 取 ambient_temp，运行态(1781)取 `_current_temp*0.45`，启停跳变（停机后 IO-Link 温度探头读到环境温度，运行态才是绕组温度（0.45 倍模型））
- [x] **SCADA-0402** 采集层/device_behavior_simulator.py:1749 [低/逻辑错误] reactive/apparent 由未钳制的 active_power 推导，电流噪声可使 active_power 为负，输出却把 P/Q 钳到 0 而 S 仍为正，P/Q/S 不自洽
- [~] **SCADA-0403** 采集层/device_behavior_simulator.py:1792 [低/单位换算] iol_vacuum 运行态为 -80000+... Pa，停机态(1676)为 ~0，启停跳变约 80kPa（真空泵停机后真空度回到常压，运行态 -80kPa 属正常量程差）
- [x] **SCADA-0404** 采集层/device_behavior_simulator.py:1826 [低/边界越界] vibration_x/y/z 直接叠加高斯噪声未取绝对值，可输出负振动值（1826-1828）
- [x] **SCADA-0405** 采集层/device_behavior_simulator.py:1839 [低/边界越界] packaging_speed=int(120*speed_ratio+gauss(0,2))，speed_ratio≈0 时可输出负产量速度
- [x] **SCADA-0406** 采集层/device_behavior_simulator.py:1842 [低/边界越界] injection_speed 在 speed_ratio≈0 时可被噪声拉成负值
- [x] **SCADA-0407** 采集层/device_behavior_simulator.py:2053 [低/资源泄漏] stop() 未 join 更新线程也未清空回调，线程退出时机不确定
- [x] **SCADA-0408** 采集层/device_behavior_simulator.py:2076 [低/逻辑错误] update 固定传入 `_update_interval` 作为时间步长，实际循环因处理耗时/异常 sleep 延时导致物理时间漂移

### 采集层/device_manager.py（23）

- [x] **SCADA-0409** 采集层/device_manager.py:36 [中/错误默认值] 停机/急停状态查询异常被吞并回落 False，已停机设备会被当作运行中下发指令
- [x] **SCADA-0410** 采集层/device_manager.py:208 [中/异常被吞] __init__ 未检查 load_config() 的 False 返回，配置损坏时以 0 台设备静默启动
- [x] **SCADA-0411** 采集层/device_manager.py:332 [中/并发竞态] old_ids 在锁外取快照，与并发 reload/增删设备交错会算出错误的 added/removed 差集
- [~] **SCADA-0412** 采集层/device_manager.py:390 [中/并发竞态] 连接池工厂锁外读取 self.devices，热重载原子替换期间可能取到旧表或返回 None（设备表读取是整体引用替换（原子）；池内旧客户端由 max_lifetime/TTL 与 disconnect_all 收口）
- [x] **SCADA-0413** 采集层/device_manager.py:445 [中/资源泄漏] connect 超时后后台线程无法取消、仍在执行 connect()，反复调用会累积线程并与后续连接冲突
- [x] **SCADA-0414** 采集层/device_manager.py:479 [中/并发竞态] disconnect_all 锁外遍历 clients 快照，并发 get_client 新建的客户端不会被断开清理
- [x] **SCADA-0415** 采集层/device_manager.py:485 [中/并发竞态] start_reconnect_loop 无"已运行"检查，重复调用会并行启动多个重连线程
- [x] **SCADA-0416** 采集层/device_manager.py:537 [中/并发竞态] switch_simulation_mode 未加互斥，并发调用会交错 shutdown、重建连接池与 connect_all
- [x] **SCADA-0417** 采集层/device_manager.py:645 [中/异常未兜底] get_client 创建客户端时的异常未捕获，单台设备配置错误会让 get_all_status 整批抛出、接口 500。
- [x] **SCADA-0418** 采集层/device_manager.py:710 [中/类型假设] registers/nodes/endpoints 一律按 dict 调 .get，裸字符串条目会 AttributeError，而同函数对 topics 已做类型判断。
- [x] **SCADA-0419** 采集层/device_manager.py:739 [中/缓存未失效] 覆盖同名设备时不清 _status_cache，5 秒内仍返回旧设备的名称与连接状态，误导界面和写操作前置检查。
- [x] **SCADA-0420** 采集层/device_manager.py:805 [中/回滚不完整] 落盘失败只把配置放回 devices，客户端已断开并 pop 且不重建连接，设备实际离线、状态缓存还残留"已连接"。
- [x] **SCADA-0421** 采集层/device_manager.py:860 [中/并发竞态] 锁只保护快照，多线程/进程共用固定 .tmp 文件并发写入与 rename，可能落盘半截或被覆盖的配置。
- [x] **SCADA-0422** 采集层/device_manager.py:12 [低/代码质量] 重复 import threading（顶部两行，且第 438 行函数内再次导入）
- [x] **SCADA-0423** 采集层/device_manager.py:137 [低/错误处理] 不支持的协议返回 None 而非抛错，上层只能看到"客户端不存在"，难以定位配置错误
- [x] **SCADA-0424** 采集层/device_manager.py:262 [低/异常被吞] 非映射设备条目仅跳过、整份配置仍返回成功，对应设备静默丢失
- [x] **SCADA-0425** 采集层/device_manager.py:266 [低/逻辑错误] 重复 device_id 后者覆盖前者且无告警，配置写重时设备数与预期不符
- [x] **SCADA-0426** 采集层/device_manager.py:357 [低/并发竞态] new_ids 在释放锁后重新读取，期间再次 reload 会使返回差集与已生效配置不一致
- [x] **SCADA-0427** 采集层/device_manager.py:365 [低/事务原子性] notify_device_removed 无异常保护，抛错会让 reload_config 在已替换配置后中断，调用方拿不到差集
- [x] **SCADA-0428** 采集层/device_manager.py:420 [低/逻辑错误] 连接池 acquire 返回 None 时无日志、无区分，池耗尽与配置缺失无法辨别
- [x] **SCADA-0429** 采集层/device_manager.py:507 [低/异常被吞] 重连失败仅 debug 记录且无退避/告警，设备可能长期离线而无人知晓
- [ ] **SCADA-0430** 采集层/device_manager.py:601 [低/缓存别名] 直接返回缓存中的 dict 引用，调用方修改会污染缓存，且 TTL 内读不到配置热更新。
- [ ] **SCADA-0431** 采集层/device_manager.py:691 [低/幽灵设备] 快照后被并发删除的设备拿到空配置，仍返回一条不存在的设备状态。

### 采集层/enhanced_simulated_client.py（17）

- [x] **SCADA-0432** 采集层/enhanced_simulated_client.py:71 [中/逻辑错误] behavior_simulator.update(2.0) 硬编码固定2秒步长而非实测间隔，调用频率变化会让仿真时间加速或漂移，数据不连续。
- [x] **SCADA-0433** 采集层/enhanced_simulated_client.py:83 [中/异常被吞/边界] round(float(value),2) 未对 None/NaN/非数值做保护，模拟器返回异常值会抛异常并中断整轮所有点位生成。
- [ ] **SCADA-0434** 采集层/enhanced_simulated_client.py:300 [中/资源泄漏] 随机断线仅置 connected=False，未停 behavior_simulator 也未清理线程，模拟器线程继续运行，重连时可能重复启动。
- [ ] **SCADA-0435** 采集层/enhanced_simulated_client.py:319 [中/边界/协议错误] 未知寄存器 count>=2 时固定只返回2个寄存器，未按 count 返回，且硬编码 >f 忽略 byte_order，调用方解析越界错位。
- [ ] **SCADA-0436** 采集层/enhanced_simulated_client.py:348 [中/协议/长度错误] 单字寄存器(data_type=uint16)在 count>=2 时被错误按 float32 编码返回2个字，忽略实际 count 和后续地址，批量读长度与值均错位。
- [ ] **SCADA-0437** 采集层/enhanced_simulated_client.py:735 [中/并发竞态] MQTT 的 get_latest_data 无锁直接 dict(self.latest_data) 拷贝，推送线程并发写入时可能抛 dict changed size during iteration 或读到半更新数据
- [x] **SCADA-0438** 采集层/enhanced_simulated_client.py:849 [中/错误默认值] 默认值表达式 50 + 30 * time.time() % 100 因优先级实际为 (30*time.time())%100，落在 50~150，超出预期量程
- [ ] **SCADA-0439** 采集层/enhanced_simulated_client.py:893 [中/错误默认值] 写入值为字符串等非数值时静默按 0 写入行为模拟器，导致寄存器被错误置零而非报错
- [ ] **SCADA-0440** 采集层/enhanced_simulated_client.py:980 [中/逻辑错误] put_endpoint 只更新 latest_data 未回写 behavior_simulator，下次数据生成会覆盖写入值，与 write_endpoint 行为不一致
- [x] **SCADA-0441** 采集层/enhanced_simulated_client.py:80 [低/错误默认值] `50 + 30 * time.time() % 100` 因运算符同级左结合得到 (30*time)%100，回退值落在50~150且随墙钟跳变，而非平滑波动值。
- [ ] **SCADA-0442** 采集层/enhanced_simulated_client.py:190 [低/并发/资源泄漏] connect() 每次无条件 behavior_simulator.start()，只防了 update_thread 重复，重复重连可能起多个模拟器更新线程。
- [ ] **SCADA-0443** 采集层/enhanced_simulated_client.py:240 [低/状态失效] _ESTOP_ACTIVE 以值形式导入，若源模块运行期翻转该布尔急停标志，此处仍用导入时的旧值，急停判断失效。
- [x] **SCADA-0444** 采集层/enhanced_simulated_client.py:255 [低/边界越界] width 仅覆盖 float32/int32/uint32，float64/int64 等4字类型被当作1字处理，停机批量读返回长度与地址映射错位。
- [ ] **SCADA-0445** 采集层/enhanced_simulated_client.py:333 [低/默认值/换算] 非停机分支用 scale or 1.0 / offset or 0.0 且未做有限数校验，与停机分支 try_finite_float 口径不一致，scale=0或NaN时换算错误。
- [ ] **SCADA-0446** 采集层/enhanced_simulated_client.py:549 [低/并发/资源泄漏] connect() 无条件 behavior_simulator.start()，重复调用可能重复启动模拟器线程，与已加保护的 _push_thread 处理不一致。
- [ ] **SCADA-0447** 采集层/enhanced_simulated_client.py:823 [低/无效状态] REST 的 disconnect 置 _running=False，但该字段在 REST 分支从未初始化为 True 也从未被读取，属无效状态
- [ ] **SCADA-0448** 采集层/enhanced_simulated_client.py:840 [低/统计失真] read_endpoint 在读取动作前就累加 successful_requests，读取抛异常时成功计数被虚增

### 采集层/interfaces.py（3）

- [x] **SCADA-0449** 采集层/interfaces.py:206 [中/空值/类型错误] `device_category` 显式为 null 或非字符串时对其调用 `.lower()` 抛 AttributeError，分类与启动中断
- [x] **SCADA-0450** 采集层/interfaces.py:223 [中/边界/异常] `registers` 为 null 时直接 `for` 迭代 None 抛 TypeError（缺 `or []`）
- [~] **SCADA-0451** 采集层/interfaces.py:123 [低/契约/漏实现] `start_reconnect_loop`/`stop_reconnect_loop` 抛 NotImplementedError 却未标 `@abstractmethod`，漏实现无法在实例化时暴露（与同文件 `reload_config` 的处理矛盾）（两者按需实现语义（模拟管理器无需重连）；强加 @abstractmethod 会让现有子类无法实例化）

### 采集层/mc_client.py（15）

- [x] **SCADA-0452** 采集层/mc_client.py:168 [中/IO边界] 用send()发送整帧，TCP可能只发出部分字节，应使用sendall()，否则大帧会被截断。
- [x] **SCADA-0453** 采集层/mc_client.py:179 [中/IO边界] recv(9)不保证一次收满9字节，分包到达会被误判为响应头不完整并丢弃。
- [x] **SCADA-0454** 采集层/mc_client.py:198 [中/异常被吞] 响应不足2字节时跳过完成码校验直接返回，调用方会把残缺响应当成功。
- [x] **SCADA-0455** 采集层/mc_client.py:272 [中/错误默认值] 响应不足时补0并已计入成功读取，通信异常被伪装成有效0值。
- [ ] **SCADA-0456** 采集层/mc_client.py:350 [中/协议/位序] MC位数据每字节高半字节是前一点，代码却让偶数点取低半字节，读出的位顺序整体对调。
- [ ] **SCADA-0457** 采集层/mc_client.py:354 [中/错误默认值] 位响应不足时补False并已计成功，读取失败被掩盖。
- [ ] **SCADA-0458** 采集层/mc_client.py:385 [中/协议/位序] 写位把第一个点装在低半字节(0x01)、第二个点装在高半字节(0x10)，与MC协议高半字节在前的约定相反。
- [ ] **SCADA-0459** 采集层/mc_client.py:544 [中/协议/字节序] write_float32固定用'<f'且不按byte_order编码，非默认字节序时写入值与read_float32解码不一致。
- [ ] **SCADA-0460** 采集层/mc_client.py:157 [低/单位换算] 监视定时器按“×2、50ms单位”换算，而MC协议定时器以250ms为单位，可能得到错误超时值。
- [ ] **SCADA-0461** 采集层/mc_client.py:213 [低/错误状态] 只有超时分支把connected置False，其他通信异常仍显示已连接，健康状态失真。
- [x] **SCADA-0462** 采集层/mc_client.py:251 [低/边界截断] 地址用struct.pack('<I')[0:3]静默截断，超过0xFFFFFF会写到错误软元件。
- [ ] **SCADA-0463** 采集层/mc_client.py:360 [低/协议/子命令] 位写入注释使用子命令0x0003，MC批量写位应为0x0001，若常量一致则写位非法。
- [x] **SCADA-0464** 采集层/mc_client.py:474 [低/日志错误] 回读失败日志硬编码D%d，实际word_area可能是其他设备区，排障信息误导。
- [x] **SCADA-0465** 采集层/mc_client.py:496 [低/日志错误] 多寄存器回读失败日志硬编码D%d，与实际word_area不符。
- [x] **SCADA-0466** 采集层/mc_client.py:512 [低/日志错误] 线圈回读失败日志硬编码M%d，与实际bit_area不符。

### 采集层/modbus_client.py（15）

- [ ] **SCADA-0467** 采集层/modbus_client.py:176 [中/并发竞态] `_last_good_values`/`_last_good_at` 与 `last_read_source` 的更新/读取跨方法无锁且非原子，多线程读取可读到"新值+旧/空时间戳"，调用方刚 return 后检查的 `last_read_source` 也可能已被其他线程覆盖。
- [x] **SCADA-0468** 采集层/modbus_client.py:224 [中/共享引用] 兜底与成功路径都把 `result.registers` 列表引用直接存入缓存并返回，调用方原地修改会污染缓存和并发读取方。
- [ ] **SCADA-0469** 采集层/modbus_client.py:278 [中/错误默认值/边界] `slave_id=None` 时直接返回 `self.slave_id`，完全跳过后续的布尔/越界/广播校验，配置 `slave_id=0` 或 >247 会绕过保护。
- [x] **SCADA-0470** 采集层/modbus_client.py:414 [中/资源泄漏] `connect()` 直接新建 client 而不关闭旧 `self.client`，重复调用或 `client.connect()` 返回 False 时旧 socket 未释放即被覆盖。
- [x] **SCADA-0471** 采集层/modbus_client.py:421 [中/协议实现] RTU 超时用帧间隔 T3.5 推导（`3.5*11/baud*10`）并钳到 0.5s，9600 波特下仅 50ms，而 125 寄存器响应约需 0.3s，必然超时；注释的 200ms 与公式也不一致。
- [x] **SCADA-0472** 采集层/modbus_client.py:449 [中/并发竞态] `_reconnect_attempts`/`_last_reconnect_time`/`_consecutive_failures`/`self.client` 无锁，多线程可同时进入 `reconnect()`，重复建连并在他线程使用中关闭/替换 client。
- [ ] **SCADA-0473** 采集层/modbus_client.py:524 [中/状态错误/异常被吞] `_resolve_slave` 返回 None 时仅 `return None`，不写通信日志、不计数、不更新 `last_read_source`，调用方仍看到上一次的 `fresh` 状态。
- [ ] **SCADA-0474** 采集层/modbus_client.py:1213 [中/协议解码错误] CDAB 分支按 32 位半区交换（r2,r3,r0,r1），与同函数 DCBA 分支体现的字节级语义不符，按该语义应为 r1,r0,r3,r2，CDAB 设备解码错误。
- [ ] **SCADA-0475** 采集层/modbus_client.py:30 [低/死代码/错误分类] `_TRANSIENT_EXCEPTIONS` 定义后从未使用，错误分支只把 0x01-03 判为永久错，其余（含 0x05/0x07 等非重试码）一律按"瞬态可重试"处理。
- [x] **SCADA-0476** 采集层/modbus_client.py:205 [低/内存增长] `_last_good_values`/`_last_good_at` 无容量上限，不同 (address,count) 组合持续累积，长时间运行会单调增长。
- [ ] **SCADA-0477** 采集层/modbus_client.py:371 [低/平台兼容/路径] `safe_name` 只替换 `/` 和 `\`，设备名含 `:`、`*`、`?`、`
- [x] **SCADA-0478** 采集层/modbus_client.py:408 [低/边界] `limit=0` 时 `entries[-0:]` 返回全部记录而非空，负数 limit 产生错误切片。
- [ ] **SCADA-0479** 采集层/modbus_client.py:519 [低/统计失真] 未连接或从站非法路径不增加 `total_reads`/`failed_reads`，失败率与熔断/健康统计偏低，监控盲区。
- [ ] **SCADA-0480** 采集层/modbus_client.py:557 [低/边界] 直接缓存 `result.registers` 前未校验 `len(...)==count`，短应答被当作完整值缓存，后续按 count 解码可能索引越界。
- [ ] **SCADA-0481** 采集层/modbus_client.py:1224 [低/错误默认值] 未知 byte_order 静默按 ABCD 解码，配置错误被吞掉且无告警。

### 采集层/mqtt_client.py（17）

- [ ] **SCADA-0482** 采集层/mqtt_client.py:246 [中/安全] TLS 分支在既未配置 ca_cert、又未设置 tls_insecure 时，仍会进入默认校验逻辑；但若上层传入空字符串以外的非法路径，load_verify_locations 会抛异常，导致 connect 整体失败而无法回退。
- [x] **SCADA-0483** 采集层/mqtt_client.py:517 [中/安全] 格式1 直接采信报文中的 device_id，未与客户端绑定设备校验，可把数据写到任意设备。
- [x] **SCADA-0484** 采集层/mqtt_client.py:530 [中/安全] 格式3 同样直接采信报文 device_id，跨设备注入风险与格式1一致。
- [x] **SCADA-0485** 采集层/mqtt_client.py:545 [中/逻辑] 格式2 对 bool 也放行（bool 是 int 子类），开关量 True/False 被当作 1.0/0.0 数值采集，丢失布尔语义。
- [x] **SCADA-0486** 采集层/mqtt_client.py:546 [中/边界] 格式2 简单键值分支仅用 isinstance(value,(int,float)) 判断，未走 try_finite_float，Python json.loads 允许的 NaN/Infinity 会以非法数值进入缓存、报警与统计。
- [ ] **SCADA-0487** 采集层/mqtt_client.py:572 [中/逻辑] 声明式映射缓存仅以 (id(topics_config), len(topics_config)) 失效，原地增删改 topics[].points/records 而长度不变时会继续使用旧编译结果。
- [ ] **SCADA-0488** 采集层/mqtt_client.py:665 [中/逻辑] latest_data 仅以 register_name 为键，而格式1/3 的 device_id 取自报文，同一客户端下多设备同名点位会互相覆盖缓存。
- [x] **SCADA-0489** 采集层/mqtt_client.py:669 [中/逻辑] 回调只收到 4 个参数，retain 标记仅写入 latest_data 缓存而未透传给数据回调，实时消费方仍会把 Broker 缓存的陈旧 retained 值当新鲜值。
- [ ] **SCADA-0490** 采集层/mqtt_client.py:58 [低/静默失败] 无法识别的 topic 配置返回空字符串而非 None/跳过标记，调用方若直接订阅空主题会被 paho 拒绝，异常再被上层吞掉。
- [ ] **SCADA-0491** 采集层/mqtt_client.py:310 [低/逻辑] disconnect 先 loop_stop 再 disconnect，网络线程已停后 disconnect 的 DISCONNECT 报文可能无法发出，服务端保留会话/遗嘱延迟触发。
- [ ] **SCADA-0492** 采集层/mqtt_client.py:365 [低/并发] get_stats 未持 _lock 就 list(self._subscriptions.keys())，与 _on_connect/subscribe 并发修改订阅表时可能抛 RuntimeError。
- [ ] **SCADA-0493** 采集层/mqtt_client.py:375 [低/并发] get_status 同样无锁遍历 _subscriptions，存在与 get_stats 相同的竞态。
- [ ] **SCADA-0494** 采集层/mqtt_client.py:405 [低/异常] 自动订阅忽略 client.subscribe 的返回码，SUBSCRIBE 被拒时无任何日志，表现为“已连接但零数据”。
- [x] **SCADA-0495** 采集层/mqtt_client.py:441 [低/异常] json.loads 成功后未校验是否为 dict，JSON 为标量或数组时 'device_id' in data / data.items() 抛 TypeError/AttributeError，纯数值 JSON 报文被当解析错误丢弃。
- [x] **SCADA-0496** 采集层/mqtt_client.py:531 [低/异常] 假定 data['data'] 为 dict，实际为 list/字符串时 .items() 抛异常，整条消息被外层吞掉。
- [x] **SCADA-0497** 采集层/mqtt_client.py:623 [低/逻辑] split('=') 仅在恰好两段时解析，值中含 '='（base64、token 等）时消息被静默丢弃且无日志。
- [x] **SCADA-0498** 采集层/mqtt_client.py:667 [低/并发] _notify_callbacks 无锁遍历 self._data_callbacks，与 add_data_callback 并发追加时存在竞态。

### 采集层/opcua_client.py（15）

- [x] **SCADA-0499** 采集层/opcua_client.py:104 [中/逻辑错误] connect 只要 _running 为真就返回 True，上次连接失败但线程未退时会把未连通状态误报为成功。
- [x] **SCADA-0500** 采集层/opcua_client.py:121 [中/资源泄漏] 等待 3 秒超时后返回 False 却不清理仍在运行的连接线程，后台持续重连且无人回收。
- [x] **SCADA-0501** 采集层/opcua_client.py:125 [中/并发竞态] 先把 _running 置 False 再调度 _cleanup，运行循环可能已退出并关闭 loop，清理协程永远不执行。
- [x] **SCADA-0502** 采集层/opcua_client.py:126 [中/并发竞态] disconnect 与连接线程对 _loop 无同步，_loop 尚未赋值时直接跳过清理，客户端与订阅未释放。
- [x] **SCADA-0503** 采集层/opcua_client.py:127 [中/并发竞态] 先判 is_running() 再 run_coroutine_threadsafe，事件循环可能在两步之间关闭并抛未捕获 RuntimeError。
- [x] **SCADA-0504** 采集层/opcua_client.py:227 [中/状态] 全部节点订阅失败时仍保持 connected=True，只设标志位，上层未消费该标志时会误判设备可用。
- [ ] **SCADA-0505** 采集层/opcua_client.py:241 [中/状态/健康] 连接与订阅完成后仅睡眠空转，不检测服务端断链或订阅失效，connected 一直为 True，上层误判在线。
- [ ] **SCADA-0506** 采集层/opcua_client.py:308 [中/协议/数据质量] quality 固定为 good 且时间戳用本地时间，忽略 StatusCode 与 SourceTimestamp，坏质量与时标偏差无法上报。
- [ ] **SCADA-0507** 采集层/opcua_client.py:367 [中/资源泄漏] 端口探测中 connect 超时或失败后未调用 disconnect 关闭客户端，反复发现会累积连接与套接字。
- [x] **SCADA-0508** 采集层/opcua_client.py:130 [低/逻辑错误] join(5) 后不检查线程是否存活就置 connected=False，可能与实际仍存活的连接状态不一致。
- [x] **SCADA-0509** 采集层/opcua_client.py:135 [低/并发/数据隔离] get_latest_data 仅浅拷贝外层字典，返回条目与内部共享，调用方修改会污染缓存。
- [ ] **SCADA-0510** 采集层/opcua_client.py:238 [低/状态残留] 仅在有成功节点时清除 subscription_failed，节点列表为空或后续变更时不清理，旧失败标志会残留。
- [ ] **SCADA-0511** 采集层/opcua_client.py:294 [低/协议/映射] 按 node_id 字符串精确匹配配置，格式不一致时静默匹配失败，name/unit 丢失导致单位换算错误。
- [ ] **SCADA-0512** 采集层/opcua_client.py:315 [低/竞态] stats 计数在 asyncua 事件循环线程自增、主线程读取，跨线程无锁存在丢失更新。
- [ ] **SCADA-0513** 采集层/opcua_client.py:318 [低/并发] 遍历 _data_callbacks 未做快照，其他线程同时注册回调会抛 RuntimeError 或漏调。

### 采集层/plugin_adapter.py（10）

- [x] **SCADA-0514** 采集层/plugin_adapter.py:116 [中/异常未捕获] 只捕获OSError/SyntaxError，插件文件非UTF-8时UnicodeDecodeError会中断整个discover_plugins。
- [x] **SCADA-0515** 采集层/plugin_adapter.py:305 [中/资源泄漏] 重复connect()直接覆盖self._plugin而不先关闭旧插件，旧连接资源泄漏。
- [x] **SCADA-0516** 采集层/plugin_adapter.py:352 [中/并发竞态] join超时后仍关闭插件，轮询线程可能正在执行read()，插件被并发stop/使用。
- [x] **SCADA-0517** 采集层/plugin_adapter.py:379 [中/错误状态] 轮询持续失败只记last_error而不把connected置False，设备表面仍在线。
- [~] **SCADA-0518** 采集层/plugin_adapter.py:164 [低/错误默认] 能解析的文件一律标记available=True，未验证Adapter/read是否存在，列表可能展示不可用插件。（发现阶段只做静态解析，可用性由 connect() 实测；列表标注 available 为「可加载」语义）
- [x] **SCADA-0519** 采集层/plugin_adapter.py:268 [低/边界] spec.poll_interval未校验为正数，负数会使wait立即返回形成忙循环。
- [~] **SCADA-0520** 采集层/plugin_adapter.py:364 [低/资源泄漏] 插件stop()/close()无超时，阻塞插件会让disconnect永久卡住。（插件 stop() 外部调用无法安全设超时（线程无法强杀）；已用锁超时避免并发关闭）
- [~] **SCADA-0521** 采集层/plugin_adapter.py:430 [低/并发竞态] write_point先查_plugin/connected再取锁，期间disconnect可能已关闭插件，存在检查后使用竞态。（write_point 的读检查与 _plugin_lock 之间窗口极小，且 disconnect 会置 connected=False）
- [~] **SCADA-0522** 采集层/plugin_adapter.py:466 [低/数据丢失] 非法或空点位名被静默跳过，采集结果缺点也不报错。（空点位名跳过属显式契约（日志逐条记录），不生成假值）
- [~] **SCADA-0523** 采集层/plugin_adapter.py:483 [低/错误处理] 单个点位值类型非法就抛异常使整批读数失败，缺少按点隔离。（单点类型非法由 map_message 该点跳过并计数，不会整批失败）

### 采集层/real_device_manager.py（21）

- [ ] **SCADA-0524** 采集层/real_device_manager.py:258 [中/并发竞态] old_ids 与 snapshot 分两次在锁外读取，API 并发增删设备时 added/removed 计算错误，回滚可能复活已删设备。
- [ ] **SCADA-0525** 采集层/real_device_manager.py:272 [中/状态不一致] 重载回滚只恢复 devices，未恢复 _raw_devices，后续落盘会用错原始快照，${VAR} 占位符丢失并写明文密码。
- [ ] **SCADA-0526** 采集层/real_device_manager.py:283 [中/热重载失效] kept 设备的配置变更（host/port/寄存器/协议）不重建客户端，热重载只对新旧 id 差异生效，改配置仍需重启。
- [ ] **SCADA-0527** 采集层/real_device_manager.py:333 [中/并发竞态] get_client 的检查-创建-写入非原子，两个线程可为同一设备各建一个客户端，被覆盖的连接永不释放。
- [ ] **SCADA-0528** 采集层/real_device_manager.py:459 [中/异常未捕获] 用 hasattr 判断抽象方法（与第 546 行注释自述的不可靠性矛盾），write_single_coil 抛 NotImplementedError 时直接穿出。
- [ ] **SCADA-0529** 采集层/real_device_manager.py:511 [中/安全控制] start_device 未检查 _estop_active，紧急停机期间仍可向 PLC 下发启动点位。
- [ ] **SCADA-0530** 采集层/real_device_manager.py:580 [中/异常未捕获] registers 非列表或元素非 dict 时 reg.get 抛 AttributeError，且发生在 try 之外，直接穿出 adjust_device。
- [ ] **SCADA-0531** 采集层/real_device_manager.py:705 [中/并发竞态] _reconnect_running 的检查与置位非原子，两个调用者可同时启动两个重连循环。
- [ ] **SCADA-0532** 采集层/real_device_manager.py:873 [中/状态不一致] add_device 只更新 devices 不更新 _raw_devices，新增设备的 ${VAR} 原始值缺失，落盘可能写入展开后的明文。
- [ ] **SCADA-0533** 采集层/real_device_manager.py:878 [中/事务原子性] 覆盖同名设备后落盘失败只 pop 新配置，未恢复被覆盖的旧设备配置，设备直接丢失。
- [ ] **SCADA-0534** 采集层/real_device_manager.py:896 [中/幽灵状态] remove_device 未清理 _connection_failures 与 _stopped_devices，重建同名设备继承旧的退避与停机状态。
- [ ] **SCADA-0535** 采集层/real_device_manager.py:39 [低/错误默认值] 配置缺失 protocol 时静默按 modbus_tcp 创建客户端，可能连到错误协议设备
- [ ] **SCADA-0536** 采集层/real_device_manager.py:186 [低/异常未捕获] 仅捕获 yaml.YAMLError/OSError，expand_env_vars 或解码异常会穿出 load_config，破坏 reload 的“失败即返回 False”契约。
- [ ] **SCADA-0537** 采集层/real_device_manager.py:191 [低/错误默认值] OSError 分支不设置 _load_failed_reason，构造函数报错时原因显示为 None。
- [ ] **SCADA-0538** 采集层/real_device_manager.py:201 [低/错误默认值] devices 非列表分支未设置 _load_failed_reason，__init__ 抛出的错误原因为 None，与 parse/structure 分支不一致。
- [ ] **SCADA-0539** 采集层/real_device_manager.py:444 [低/边界值] control.value 为 None 或非数值时未校验，_write_control 中 int(None) 抛 TypeError 直接穿出 start/stop_device。
- [ ] **SCADA-0540** 采集层/real_device_manager.py:596 [低/异常未捕获] target_reg['address'] 缺键抛 KeyError，位于 try 之外，直接穿出 adjust_device。
- [ ] **SCADA-0541** 采集层/real_device_manager.py:625 [低/类型/单位换算] 未识别的 data_type（如 int64/float64）静默走单寄存器写，高字被截断；且该分支未做 &0xFFFF 掩码。
- [ ] **SCADA-0542** 采集层/real_device_manager.py:683 [低/边界错误] 超时分支用 len(results) 切片当前 devices 假定一一对应，并发增删会标记错设备，且 self.devices[rid] 可能 KeyError 穿出。
- [ ] **SCADA-0543** 采集层/real_device_manager.py:828 [低/异常未捕获] registers/nodes/endpoints 未像 topics 那样兼容裸字符串，元素非 dict 时 .get 抛 AttributeError。
- [ ] **SCADA-0544** 采集层/real_device_manager.py:899 [低/错误成功] remove_device 对不存在的设备仍写盘并返回 True，调用方会把“什么都没删”当成删除成功。

### 采集层/recipe_simulator.py（2）

- [x] **SCADA-0545** 采集层/recipe_simulator.py:184 [低/边界越界] HISTORY_LIMIT 若为 0，del self._history[:-0] 等价于 [:0] 不会裁剪，历史将无限增长
- [~] **SCADA-0546** 采集层/recipe_simulator.py:213 [低/并发竞态] get_current_setpoints/current_phase 未加锁读取，与 update 中的阶段切换并发时可能读到撕裂状态（阶段切换只由 update() 单写者推进，读侧取当前阶段名属弱一致，不产生错误值）

### 采集层/rest_client.py（13）

- [x] **SCADA-0547** 采集层/rest_client.py:71 [中/逻辑错误] poll_interval 未校验，配成 0 或负数时 Event.wait 立即返回，轮询线程空转并高频请求设备。
- [x] **SCADA-0548** 采集层/rest_client.py:132 [中/资源泄漏] connect 未判断是否已连接，重复调用会覆盖 _session 与 _thread，旧会话和轮询线程泄漏。
- [x] **SCADA-0549** 采集层/rest_client.py:195 [中/资源泄漏] connect 失败分支未关闭已创建的 requests.Session，反复重试不断累积连接资源。
- [x] **SCADA-0550** 采集层/rest_client.py:207 [中/并发竞态] disconnect 只 join 5 秒，而请求超时可配置更长，随后 close() 时轮询线程仍在使用该 session。
- [~] **SCADA-0551** 采集层/rest_client.py:232 [中/逻辑错误] read_endpoint 从 'body' 取请求体，而 connect 探针与配置用的是 'json'，同一端点读请求会丢体。（读路径请求体键统一为 body（探针也用 body），与 write_body 区分是刻意设计）
- [~] **SCADA-0552** 采集层/rest_client.py:306 [中/异常被吞] write_body 可调用对象在 try 块外执行，回调抛错直接冒出 write_endpoint 而未被捕获。（write_body 由配置提供，异常会被 write_endpoint 外层调用方记录；未做单点隔离）
- [x] **SCADA-0553** 采集层/rest_client.py:122 [低/并发竞态] add_data_callback 在外部线程 append 回调列表，轮询线程同时遍历该列表，无锁保护。
- [x] **SCADA-0554** 采集层/rest_client.py:168 [低/逻辑错误] 探针只把 params 用于 GET/DELETE，POST/PUT 端点若还需查询参数会被漏传导致误判连接失败。
- [x] **SCADA-0555** 采集层/rest_client.py:217 [低/并发竞态] get_latest_data 只做浅拷贝，返回的嵌套字典与内部共享，调用方修改会绕过 _data_lock 破坏缓存。
- [x] **SCADA-0556** 采集层/rest_client.py:237 [低/异常被吞] read_endpoint 不校验 connected/_session，断开后 _session 为 None 触发 AttributeError 被通用 except 吞成数据失败。
- [~] **SCADA-0557** 采集层/rest_client.py:240 [低/逻辑错误] params 仅在 GET 时传递，DELETE 等方法的查询参数被丢弃，与探针行为不一致。（DELETE 端点按配置走 params 分支（探针同口径）；查询参数当前仅 GET 使用）
- [~] **SCADA-0558** 采集层/rest_client.py:250 [低/并发竞态] stats 计数器在轮询线程与外部写入线程中无锁自增，存在丢失更新。（stats 自增跨线程可能少计，属近似统计，不影响采集与熔断判定）
- [~] **SCADA-0559** 采集层/rest_client.py:383 [低/逻辑错误] read_endpoint 对请求失败与合法 JSON null 都返回 None，轮询据此把正常 null 值判为 bad 质量。（JSON null 与请求失败的区分由轮询侧质量判定承担，改成哨兵会破坏现有返回值契约）

### 采集层/simulated_client.py（22）

- [ ] **SCADA-0560** 采集层/simulated_client.py:330 [中/逻辑错误] 关键字子串匹配且按表序先命中通用规则，flow/pressure/speed 会覆盖 inlet_flow、spray_pressure、injection_speed 等专用规则，ph 还会误命中 phase 类名称。
- [ ] **SCADA-0561** 采集层/simulated_client.py:331 [中/单位换算错误] 单位判断用子串包含（m/s 命中 mm/s、W 命中 kW/kWh、V 命中 kVA），会选到错误量程规则。
- [ ] **SCADA-0562** 采集层/simulated_client.py:343 [中/单位换算错误] 单位兜底遍历同样用子串匹配且缺少 mm、m³/h 等条目，mm、m/s 会先命中 m 规则，生成错误量级的仿真值。
- [ ] **SCADA-0563** 采集层/simulated_client.py:492 [中/状态错乱] 以 id(rule) 作为每寄存器状态键，全局规则对象被多设备共用导致状态串扰，推断规则每次新建对象还会不断累积 _status_states 条目。
- [ ] **SCADA-0564** 采集层/simulated_client.py:574 [中/逻辑错误] 设备停机或急停时仍固定上报 quality='good'，上层无法通过质量码识别无效零值。
- [ ] **SCADA-0565** 采集层/simulated_client.py:616 [中/单位换算错误] _register_types 只缓存 data_type/scale 未缓存 offset，导致 678、722 行 offset 恒为 0，带偏移的工程值换算全部错误。
- [ ] **SCADA-0566** 采集层/simulated_client.py:669 [中/逻辑错误] 停机分支计算寄存器宽度时遗漏 float64，双精度点位按 1 个寄存器步进并被截断为 16 位。
- [ ] **SCADA-0567** 采集层/simulated_client.py:708 [中/边界越界] 无规则且 count>=4 时固定返回 4 个寄存器，count>4 的块读取返回长度不足。
- [ ] **SCADA-0568** 采集层/simulated_client.py:711 [中/逻辑错误] 无规则且 count>=2 时固定返回 2 个 float32 寄存器，忽略实际 count 并可能误读整型块。
- [ ] **SCADA-0569** 采集层/simulated_client.py:729 [中/逻辑错误] 正常分支按单地址规则编码而不校验 count，返回寄存器数量与调用方约定不符，且 float64 点位永远无法被编码。
- [ ] **SCADA-0570** 采集层/simulated_client.py:735 [中/逻辑错误] 已声明为 uint16/int16 的地址在 count>=2 时被错误编码成 float32 且只返回 2 个寄存器。
- [ ] **SCADA-0571** 采集层/simulated_client.py:912 [中/并发竞态] get_latest_data 读取时再次调用 _generate_data，与推送线程并发写 latest_data 并重复触发回调、累加统计。
- [ ] **SCADA-0572** 采集层/simulated_client.py:101 [低/并发竞态] _pink_noise_generators 的检查后创建无锁，多线程可能为同一 key 重复建生成器并丢失噪声状态。
- [ ] **SCADA-0573** 采集层/simulated_client.py:172 [低/逻辑错误] E-STOP 冻结值只按寄存器名而非设备+地址作键，多设备同名寄存器会互相覆盖。
- [ ] **SCADA-0574** 采集层/simulated_client.py:453 [低/单位换算错误] 正弦用 t/period 而非 2πt/period，实际周期被放大 2π 倍，与配置的 period 语义不符。
- [ ] **SCADA-0575** 采集层/simulated_client.py:498 [低/逻辑错误] 每次轮询都重新采样 random.uniform 阈值，状态停留时间不再是设定的 60–300 秒（502 行同样）。
- [ ] **SCADA-0576** 采集层/simulated_client.py:554 [低/逻辑错误] name 字段存在但为空串时不会回退到 node_id/topic，多个点位会共用空键并互相覆盖。
- [ ] **SCADA-0577** 采集层/simulated_client.py:720 [低/逻辑错误] data_type 未统一转小写，与 668 行不一致，大写配置会落入错误的编码分支。
- [ ] **SCADA-0578** 采集层/simulated_client.py:968 [低/逻辑错误] MQTT 规则缓存只以 name 为键，而生成侧缺省回退到 topic，name 缺失时规则匹配失败退化为通用正弦（1077 行 REST 同样）。
- [ ] **SCADA-0579** 采集层/simulated_client.py:991 [低/资源泄漏] connect 在启动推送线程前调用 _generate_data 且无异常保护，生成失败会留下 connected=True 却没有更新线程。
- [ ] **SCADA-0580** 采集层/simulated_client.py:1103 [低/并发竞态] get_latest_data 未加锁直接 dict() 浅拷贝，更新线程同时改 latest_data 时可能抛“dictionary changed size during iteration”或读到不一致快照。
- [ ] **SCADA-0581** 采集层/simulated_client.py:1107 [低/统计错误] successful_requests 在生成数值之前就自增，生成过程抛异常也会被计为成功，成功率统计失真。

### 采集层/simulated_device_manager.py（15）

- [ ] **SCADA-0582** 采集层/simulated_device_manager.py:202 [中/热重载不完整] kept 设备只替换配置表不重建客户端，改了 host/port/寄存器后运行中客户端仍用旧配置，必须重启才生效。
- [ ] **SCADA-0583** 采集层/simulated_device_manager.py:329 [中/竞态] 赋值后返回 self.clients[device_id]，该 key 可能被并发 reload 删除，导致 KeyError。
- [ ] **SCADA-0584** 采集层/simulated_device_manager.py:426 [中/错误默认值] 寄存器缺少 address 键时 `target.get('address', 0)` 退化为 0，`try_int(0)` 非 None，会静默写 0 号寄存器而不是报错。
- [ ] **SCADA-0585** 采集层/simulated_device_manager.py:438 [中/异常未捕获] `to_raw(value, scale, offset)` 位于 try 之外，value 非数值或 scale=0 时抛出的异常会直接冒出 `adjust_device`，接口 500 而非返回失败结果。
- [ ] **SCADA-0586** 采集层/simulated_device_manager.py:461 [中/边界越界] 单寄存器写入未对值做 0..65535 掩码/范围校验，负值或超范围工程值会被下发或触发客户端异常。
- [ ] **SCADA-0587** 采集层/simulated_device_manager.py:475 [中/假成功] `set_point_override` 失败仅记 warning，函数随后仍返回 success，后续采集仍读回旧模拟值（典型假成功）。
- [ ] **SCADA-0588** 采集层/simulated_device_manager.py:633 [中/回滚不完整] 覆盖已存在设备后落盘失败时只 pop 新配置，未恢复被覆盖的旧设备配置，内存中的旧设备丢失且与磁盘不一致。
- [ ] **SCADA-0589** 采集层/simulated_device_manager.py:665 [中/假成功] 移除不存在的设备时 `removed` 为 None，仍会落盘、通知并返回 True，接口误报“移除成功”。
- [ ] **SCADA-0590** 采集层/simulated_device_manager.py:117 [低/错误分类缺失] OSError 分支未设置 _load_failed_reason，__init__ 会带着 None 走硬失败抛 RuntimeError，读写权限问题被误报为配置损坏。
- [ ] **SCADA-0591** 采集层/simulated_device_manager.py:186 [低/错误信息误导] load_config 因 missing/structure 失败时也统一提示"解析失败"，掩盖真实原因。
- [ ] **SCADA-0592** 采集层/simulated_device_manager.py:195 [低/回滚不完整] 回滚只还原 devices，未还原 _raw_devices，后续按原始表落盘会与内存配置不一致。
- [ ] **SCADA-0593** 采集层/simulated_device_manager.py:246 [低/异常未防御] sim_endpoint 非 dict（字符串/列表）时 .get 抛 AttributeError 且未被捕获，冒泡到接口层。
- [ ] **SCADA-0594** 采集层/simulated_device_manager.py:541 [低/边界异常] registers/nodes/topics/endpoints 任一字段为 null（YAML 空键）时 `len(None)` 抛 TypeError，整个状态查询失败。
- [ ] **SCADA-0595** 采集层/simulated_device_manager.py:617 [低/并发竞态] 存在性判断与写入不在同一临界区，两个并发 `add_device` 可同时进入覆盖分支并交错断开/覆盖同一设备。
- [ ] **SCADA-0596** 采集层/simulated_device_manager.py:657 [低/回滚不完整] 落盘失败回滚只恢复设备配置，不恢复先前被 disconnect 并 pop 的客户端，设备回滚后处于无客户端状态。

### 采集层/simulation_profiles.py（2）

- [x] **SCADA-0597** 采集层/simulation_profiles.py:55 [中/异常/健壮性] YAML 根节点为列表/标量时 `raw.get('profiles')` 抛 AttributeError，未被 except 捕获，与「失败不致命」相悖
- [x] **SCADA-0598** 采集层/simulation_profiles.py:115 [中/共享状态/并发] `monitoring` 按引用写入设备配置，运行时修改会污染全局缓存（process_model 已 deepcopy，此处遗漏）

## launcher.py（1）

### launcher.py（1）

- [x] **SCADA-0599** launcher.py:31 [低/竞态] 固定 sleep 2 秒后开浏览器，服务初始化超过 2 秒时页面先打开而连接失败
