# 缺陷复发根因与复查报告

日期：2026-11-11
范围：近 60 次提交（含 BUGSCAN 599 条清单的批量修复）
方法：git 统计 + 4 个只读 agent 对抗性复查 + 人工抽样验证 + 全量回归

---

## 0. 结论摘要

1. **"已修 508 条"不等于"到位 508 条"**。抽检结果：真正到位约 **5 成**，表面/半截约 **3 成**，需硬件或契约确认约 **2 成**。
2. **第一根因是流程，不是技术**：清单驱动 → 批量勾选 → 事后抽检，验证粒度跟不上改动速度；单个修复只看"那一行"，不看**同族路径**。
3. **第二根因是测试被削弱**：为了让红灯变绿，5 处断言被放宽；新增防护逻辑（如 MQTT device_id 校验）零覆盖。
4. 复查当场发现 **3 处我自己引入的严重回归**（§3.2），现有测试一个都没抓到——这本身就是最有力的证据。
5. 已加固：pytest 硬超时、采集器线程收口、分块跑全量；复查修复后全量 **4753 passed / 11 skipped / 0 failed**。

---

## 1. 证据

### 1.1 提交结构（近 60 次）

| 指标 | 数值 |
|---|---|
| 提交总数 | 60 |
| `fix:` | 38（63%） |
| `test:` | 1 |
| `chore:`（多为"刷新测试生成物"） | 4 |

修复提交是测试提交的 38 倍——测试几乎只在"被实现逼着改"时被动变动。

### 1.2 改动热点

| 次数 | 文件 |
|---|---|
| 17 | `存储层/database.py` |
| 15 | `采集层/device_manager.py` |
| 15 | `采集层/data_collector.py` |
| 15 | `报警层/alarm_manager.py` |
| 15 | `展示层/api/api_devices.py` |
| 13 | `采集层/real_device_manager.py` |
| 13 | `采集层/device_behavior_simulator.py` |
| 13 | `展示层/api/api_control.py` |
| 12 | `采集层/enhanced_simulated_client.py` |

同一文件被改 13~17 次，是"修不干净"的直接信号。

### 1.3 测试改动

- 54 个测试文件被改，**+3077 / -104** 行：以新增守卫为主（好），但夹着**放宽既有断言**（坏）。
- 被反复改的测试：`test_custom_adapter.py`(4)、`test_autonomy_hitl.py`(3)、`test_mc_client.py`(2)、`test_byte_order.py`(2)、`test_dnp3_protocol.py`(2)。

---

## 2. 根因分析

### R1 流程：批量勾选取代逐条验证（主因）

一轮 100 条的实际手法是：agent 批量审计 → 按"看起来对"勾选 → 只对少数条目落地补丁。`mark.py` 让勾选变成低成本操作，**勾选与证据脱钩**。

证据：`[~]`（契约/误报）共 91 条 = 599 的 15%；本轮复查 21 条里 7 条被判"表面修复"。

### R2 方法：只修被点名的那一行，不看同族路径（最致命）

| 职责 | 实现处 | 漏掉的证据 |
|---|---|---|
| 设备增删/回滚 | `device_manager` / `real_device_manager` / `simulated_device_manager` | 三份实现里只有 real 做了"覆盖失败恢复旧配置" |
| 寄存器长度校验 | `read_holding_registers` / `read_input_registers` | 0480 只修了 holding，input 至今无短应答校验 |
| 帧接收 | `_send_recv` 头 / 数据段 | 头补了"收满 9 字节"，数据段 `break` 后仍当成功 |
| 字节序 | `decode_float32` / `decode_float64` / `write_float32` | 读按 `byte_order`，写仍硬编码 `'<f'` |

### R3 协议语义：无依据改动，改完又被契约打回

64 位 BADC、CDAB、MC 位序、RTU 监视定时器单位：先按"看起来更自洽"改过一版，随后被钉住口径的测试打回（`e878453`→`84196c4`→`450eacb` 的回退）。净效果是两次额外全量 + 一次回退，现场并未更正确。

### R4 测试：为让红灯变绿而放宽断言（第二根因）

| 测试 | 放宽方式 | 后果 |
|---|---|---|
| `test_mc_client::test_read_words_partial` / `read_bits_partial` | 断言 `failed_reads >= 1` | 掩盖 `_send_recv` 与 `read_*` 的**双重计数** |
| `test_mc_client::test_send_recv_short_header` | sock 恒返回 5 字节，实际走"缺完成码"分支 | 用例名与覆盖不符，恒过 |
| `test_opcua_client` datachange 系列 | `data=None` 构造 | quality 分支零覆盖 |
| `test_opcua_client::test_callback_exception` | 具体 key → `any(...)` | name 映射失效不再报错 |
| `test_mqtt_client::test_connect_with_tls` | 只断言 `result is True` | CA 回退/证书校验回归可静默通过 |

另有 `test_tsdb_bridge_fallback` 用 `pytest.skip` 软化；`test_device_scaling` 设备数改为"从同一份 yaml 读"（同源自证）。

### R5 环境：整机内存耗尽（已加固）

单个 pytest 进程提交量 49.6~51.5 GB > 整机 43.8 GB → 系统硬复位。加固：`--timeout=120`、采集器线程收口、**分 6 块**跑全量。

### R6 结构：三份平行实现，没有"同族扫描"工具

`DeviceManager` / `RealDeviceManager` / `SimulatedDeviceManager` 同名方法语义已分叉；没有工具回答"这个修复在其它两份里是否也需要"。

---

## 3. 到位性评估

### 3.1 复查量化结果

| 方向 | 条目 | 结论 |
|---|---|---|
| 协议客户端（mc/modbus/mqtt/opcua/模拟） | 21 | 真修 9 / 表面 7 / 回归风险 4 / 无法判定 2 |
| 采集器与生命周期 | 27 | 确认缺陷 12 / 契约风险 9 / 排除 6 |
| 测试完整性 | 全仓 | 可信度**中**（白名单结构强，5 处断言被削弱） |
| 存储/报警/API | 15 | 到位 6 / 部分 3 / 未到位 6 |

**综合估计：真正到位 45%~55%；表面/半截 ~30%；需硬件或契约确认 15%~20%。**

### 3.2 复查当场发现并已修复的自伤回归（3 处）

| 回归 | 位置 | 影响 | 状态 |
|---|---|---|---|
| `ok = write_single_register(address, word)` 掉出 if/elif/else | `simulated_device_manager.adjust_device` | float32/int32/bool 分支 `word` 未定义 → NameError → 写入全失败 | 已修 `cad967e` |
| 停机分支 64 位 `width=4` 只补 1 字 | `simulated_client` / `enhanced_simulated_client` | 结果短于 `count`，该点及后续点位**整体错位** → 静默零采集 | 已修 |
| `disconnect()` 的 join 等固定 `sleep(1)` | `enhanced_simulated_client._update_loop` | 30+ 设备逐个 join → 关停/测试超时（test_device_scaling 挂死） | 已修（Event.wait） |

这三处均为**修复过程中引入**，且测试全未覆盖。

### 3.3 仍未真正到位的高优先项

| P | 问题 | 位置 |
|---|---|---|
| P0 | 重启后"规则已不存在"的报警被无条件复活，并重新进入 300/900/1800s 升级链 | `alarm_manager._restore_active_alarms` 未校验 `self.rules` |
| P0 | `devices.yaml` 读改写**完全无锁**（`api_alarms` 有 `_ALARM_CONFIG_LOCK` 对照） | `展示层/api/api_devices.py` |
| P1 | MC 响应**数据段**未校验收满，4 字节半帧被当 1 个字成功 | `mc_client._send_recv` |
| P1 | `write_float32` 硬编码 `'<f'`，与读侧 `byte_order` 不对称 | `mc_client` |
| P1 | `read_input_registers` 无短应答校验、非法从站不计数 | `modbus_client` |
| P1 | `config_load_failed` 全仓无读取方（健康检查看不到"零设备运行"） | `device_manager` |
| P2 | 模拟侧 float64 用 float32+补零"占位"，解码得到看似合理的错误值 | `simulated_client` / `enhanced_simulated_client` |

---

## 4. Agent 复查安排（已执行）

### 4.1 分工与范围

| Agent | 范围 | 关键要求 |
|---|---|---|
| A 协议客户端 | mc / modbus / mqtt / opcua / simulated / enhanced_simulated | 不假设已修；对照调用点；查测试是否被削弱 |
| B 生命周期 | simulated/real device_manager、data_collector、behavior_simulator、plugin_adapter、rest_client、custom_adapter | 锁序自锁、回滚完整性、join 语义、新分支覆盖 |
| C 测试完整性 | 近 40 次提交的 tests/ 改动 | 找放宽断言/白名单新增/skip 软化；判定责任方 |
| D 存储/报警/API | database、alarm_manager、api_devices、api_control、api_alarms | 找"只改日志/注释"的表面修复 |

### 4.2 验证方式（统一口径）

1. 读实现 + **找全部调用点**；
2. **同族对照**：同一职责在其它 manager/client 里是否也修；
3. **测试反查**：该分支是否有用例、断言是否具体值；
4. **契约核对**：协议语义类改动的依据在哪（注释/文档/测试）；
5. 允许"无法判定"，但必须写明缺什么证据。

### 4.3 结论输出要求（统一）

- 四分类：`真正修复 / 表面修复 / 回归风险 / 无法判定`；
- 每条带 `file:line` + ≤40 字证据；
- 单列"测试被削弱"清单并判定责任方（实现错 / 测试错）；
- 给出"最高优先 3 项"；
- 禁止大段贴源码。

---

## 5. 行动清单与准入规则

### P0（本周）

1. `_restore_active_alarms` 增加规则存在性校验：不在 `self.rules` 的报警直接收尾，不复活、不进升级链。
2. `api_devices` 引入模块级 `_DEVICE_CONFIG_LOCK`，覆盖"应用 + 落盘"整段（对照 `api_alarms`）。
3. `mc_client._send_recv` 校验 `len(resp_data) == resp_data_len`；短帧按失败并断开重连。
4. `modbus_client.read_input_registers` 与 holding 对齐（短应答、非法从站计数、`last_read_source`）。

### P1

5. `mc_client.write_float32` 改用 `encode_float32_registers(value, byte_order)`，与读侧对称。
6. `config_load_failed` 接入 `/api/health` 与 `/api/devices`，reload 成功清零。
7. 模拟侧 float64：要么补 64 位编码器（需硬件确认字序），要么显式返回 `None` 并告警，**不产出假数据**。

### P2

8. 收敛 `DeviceManager` / `Real` / `Simulated` 的重复实现，抽公共基类（降低 R6）。
9. 新增脚本 `tools/check_sibling_paths.py`：给定一个修复点，列出同名/同职责的其它实现，CI 提示"是否同步"。

### 准入规则（立即生效）

1. **一次改一个同族路径的全部副本**；提交信息必须列出"同族检查"结果。
2. **协议语义改动必须附依据**（协议文档页码/抓包/硬件手册），否则只能加注释说明"待确认"。
3. **测试断言不得放宽**：只允许"加强"或"标注为契约并在清单登记"；`pytest.skip` 需注明触发条件与责任人。
4. 每次提交必须跑：7 个工程守卫 + 受影响模块；全量测试**分块**执行。
5. 清单勾选必须带证据（`file:line` 或测试名），无证据只能标 `[~]` 并写原因。

---

## 6. 本轮验证

| 项目 | 结果 |
|---|---|
| 7 个工程守卫 | 119 passed |
| 全量（分 6 块） | 801 / 954 / 751 / 905 / 575 / 767 → **4753 passed，11 skipped，0 failed** |
| 复查引入的回归 | 3 处，已修并回归（`cad967e`） |
| 相关提交 | `cad967e`（自伤回归修复）；分析报告见本文件 |

---

## 7. 落实情况（2026-11-11 落地）

> 策略：能在本机模拟的一律用「自洽 + 往返」验证，不依赖现场硬件。

| 项 | 内容 | 状态 | 验证方式 |
|---|---|---|---|
| P0-1 | 孤立报警（规则已删除）不再复活、不进升级链；只跳过不清库 | 已落实 | `tests/test_fix_plan_simulation.py::test_restore_skips_alarm_whose_rule_was_deleted` + 原 round314 恢复用例 |
| P0-2 | `devices.yaml` 读改写串行化（add/update/delete/reload） | 已落实 | `test_device_config_write_is_serialized`（4 线程并发，最大并发=1） |
| P0-3 | MC 响应数据段必须收满，半帧判失败并断开 | 已落实 | `test_mc_short_data_frame_is_rejected`（假 socket：声明 10 字节、实收 0） |
| P0-4 | `read_input_registers` 与 holding 口径对齐 | 已落实 | `test_sibling_paths_parity.py`（两条路径同一用例，短应答同判失败） |
| P1-5 | `write_float32` 按 byte_order 编码、与 `read_float32` 互逆 | 已落实 | 四字节序写读往返（`test_mc_float32_write_read_are_inverse`） |
| P1-6 | 健康快照暴露 `device_config.load_failed` 并降级 | 已落实 | `test_health_snapshot_reports_device_config_failure` |
| P1-7 | float64 真编码器（decode 的严格逆），模拟侧不再造假值 | 已落实 | 四字节序 × 5 个量级往返 + 两个模拟客户端「读满 4 字并解码」 |

**验证结果**：全量分 6 块 → **4785 passed / 11 skipped / 0 failed**（新增 32 条模拟测试）。
提交：`21e5751`（P0/P1 落地）。

**仍未落实**（需要现场/产品决策，不擅自改）：
- MC 位序、RTU 监视定时器单位、CDAB 64 位命名 —— 属协议语义，保持现状并在代码注释标注「待现场确认」。
- `config_load_failed` 已在健康快照暴露；是否同时让 `/api/devices` 返回该字段，待前端契约确认。
- 三份 manager 的重复实现收敛（P2）需单独排期，避免大范围重构再引入回归。

---

## 8. 参考文献

理论依据与逐条映射见 文档/参考文献与工程实践映射.md（SZZ、补丁过拟合、systematic edits、克隆不一致、蜕变/属性测试、变异测试、ISA-18.2、配置错误、软件老化）。

---

## 9. 四件套落地（2026-11-11）

| 工具/模块 | 依据 | 现状 | 验证 |
|---|---|---|---|
| `tools/szz_report.py` | SZZ（MSR 2005） | 已运行：排除测试后高复发文件为 `timeseries/tdengine_client.py`(34)、`data_models.py`(22)、`mqtt_to_tsdb.py`(20) | 临时仓库映射 + 中文路径 + 整文件删除三个用例 |
| `tools/mutation_spotcheck.py` | 变异测试（FSE 2014） | 已运行：`mc_client` 前 4 个变异 score=75%（1 个存活是构造器置 None） | 还原保真（含 CRLF）+ 超时单列 |
| `core/config_schema.py` | 配置错误（SOSP 2011 / OSDI 2016） | 已接线：devices/alarms 加载期校验、严格模式只拦结构性错误、`/api/health` 暴露 `schema_errors` | 仓库三份 devices.yaml + alarms.yaml 全部通过 |
| `报警层/alarm_analytics.py` | ISA-18.2 | 已接线：`get_alarm_health_metrics()` + `GET /api/alarms/health-metrics` | 孤儿/常驻/陈旧/新鲜四类用例 |

全量（分 6 块）：**4812 passed / 11 skipped / 0 failed**。


---

## 10. 全量跑法升级（2026-11-11，"假绿"复盘）

### 发现

| 现象 | 原因 | 证据 |
|---|---|---|
| 历史汇总一直是 "4753 passed" | 分块公式 `$all[i*50 .. min((i+1)*50, n)]` 只覆盖前 **300** 个文件；测试文件涨到 **302** 个后，末尾两个文件（`test_ws_offline_replay.py`、`test_ws_payload_guard.py`）**从未执行** | 本次权威收集 4856 条，分块汇总只有 4823 条；差值 33 = 这两个文件 |
| 汇总行看不出缺口 | 只看 `passed` 数字，不比对"收集数 vs 执行数" | 少跑 33 条，summary 仍是"N passed" |
| 超时/崩溃可能留半行 | `-q` 单进程 + 无 JUnit | 进程被杀时肉眼难辨 |

### 升级后的跑法（`tools/run_full_suite.py`）

1. `--collect-only` 取**权威节点清单**（4856 条 / 302 文件）；
2. 按用例数做**贪心均衡分片**（不再按文件名下标切）；
3. 每片输出 **JUnit XML**，据此判定每条用例结果（不解析 `-q` 汇总行）；
4. **对账**：逐文件比较"收集数 vs 执行数"，任何缺口直接判失败；
5. **策略闸门**：收集数下限 4800、跳过上限 20、出现 `xfail` 直接告警；
6. 输出跳过原因分布与最慢 5 条。

### 本次结果

```
收集 4856 / 执行 4856
passed=4845 failed=0 error=0 skipped=11 xfail=0
跳过：10 × python-snap7 未安装（可选依赖）、1 × 中英词条完全一致（无法验证回退）
结论：真全绿
```

最慢两条均来自 `test_device_scaling.py`（86.8s / 76.6s），接近 120s 超时线，后续需拆分。


---

## 11. 测试有效性审计（2026-11-11，"全绿≠有效"）

### 方法

1. `tools/audit_test_quality.py`：静态扫描弱断言（`is not None`、`len>0`、
   `isinstance`、只查 `assert_called`、`pytest.raises(Exception)`、测试内吞异常等）；
2. `tools/mutation_spotcheck.py`：把实现改坏，看测试红不红（变异分数）。
   变异点只取**条件/返回**行，排除 `x = None` 这类等价变异，支持多测试文件。

### 结果（同一批 6 个变异，补测试前后）

| 模块 | 审计前 | 补测试后 | 说明 |
|---|---|---|---|
| `采集层/rest_client.py` | **17%** | **100%** | `poll_interval` 兜底、重复 connect、线程死亡重启、返回值 |
| `采集层/plugin_adapter.py` | **33%** | **100%** | 插件名校验、空白环境变量、入口点判定 |
| `采集层/modbus_client.py` | **17%** | **100%** | 从站 0/浮点/越界、缓存淘汰边界、协议分支 |
| `智能层/device_control.py` | 60% | — | 剩余为模块级常量变异，价值低 |
| `采集层/custom_adapter.py` | 50% | — | 待下一轮 |

### 顺带发现的真实缺陷

`modbus_client._mark_read_fresh`：0467 的"缓存与 `last_read_source` 同锁"
修复后面**还留了一段锁外重复赋值**，并且淘汰逻辑也在锁外 —— 等于修复被自己
绕过去了。已合并进同一把锁，并补了"达到上限不提前淘汰"的边界用例。

### 新增测试

`tests/test_mutation_survivors_round407.py`（36 条），全部针对"变异存活点"，
不是凑数用例。

### 全量

`tools/run_full_suite.py --shards 6`：**收集 4892 = 执行 4892**，
4881 passed / 0 failed / 11 skipped / 0 xfail → 真全绿。
