# 设备通讯手册 — 工业设备官方协议集成

> 本文档汇总了SCADA系统中集成的18种真实工业设备的官方通讯协议手册信息。
> 答辩时可引用本文档说明：系统配置的每一个寄存器地址都有官方手册依据。
> 协议覆盖：Modbus TCP/RTU、OPC UA、MQTT、REST HTTP | 设备类型：PLC/电力仪表/温度巡检仪/IO-Link主站/IoT传感器/MES/EMS

---

## 1. 正泰DTSU666三相四线电能表

### 1.1 设备信息
| 项目 | 内容 |
|------|------|
| 型号 | DTSU666.014 |
| 厂商 | 正泰电器 |
| 通讯协议 | Modbus RTU |
| 物理接口 | RS-485 |
| 默认波特率 | 9600bps, 8N2 |
| 从机地址 | 1~247(可配置) |
| 手册来源 | 《正泰DTSU666.014使用说明书》、《DDSU666 RS485-MODBUS RTU通讯说明》 |

### 1.2 寄存器地址表（实时数据区）

**数据格式说明：**
- 所有实时参数均为保持寄存器（功能码03H）
- 整型数据：16位无符号/有符号整数，需乘以缩放因子得到实际值
- 32位数据：占2个连续寄存器，高字节在前（Big-Endian）
- 缩放公式：**实际值 = 读数 × scale**

| 寄存器地址 | 参数 | 数据类型 | 缩放因子 | 实际单位 | 读写 |
|-----------|------|---------|---------|---------|------|
| 0 (40001) | A相电压 | uint16 | ×0.1 | V | R |
| 1 (40002) | B相电压 | uint16 | ×0.1 | V | R |
| 2 (40003) | C相电压 | uint16 | ×0.1 | V | R |
| 3 (40004) | A相电流 | uint16 | ×0.01 | A | R |
| 4 (40005) | B相电流 | uint16 | ×0.01 | A | R |
| 5 (40006) | C相电流 | uint16 | ×0.01 | A | R |
| 6-7 (40007-40008) | 总有功功率 | int32 | ×0.001 | kW | R |
| 8-9 (40009-40010) | 总无功功率 | int32 | ×0.001 | kvar | R |
| 10-11 (40011-40012) | 总视在功率 | int32 | ×0.001 | kVA | R |
| 12-13 (40013-40014) | 正向有功总电能 | uint32 | ×0.01 | kWh | R |
| 14-15 (40015-40016) | 反向有功总电能 | uint32 | ×0.01 | kWh | R |
| 20 (40021) | 电网频率 | uint16 | ×0.1 | Hz | R |
| 21 (40022) | 总功率因数 | int16 | ×0.001 | - | R |

### 1.3 通讯示例

**读取A相电压（寄存器40001，从机地址1）：**
```
请求: 01 03 00 00 00 01 84 0A
响应: 01 03 02 08 98 [CRC低] [CRC高]
解析: 读数=0x0898=2200, 实际电压=2200×0.1=220.0V
```

### 1.4 系统配置参数

| 寄存器地址 | 参数 | 数据类型 | 说明 |
|-----------|------|---------|------|
| 0000H | 编程密码 | int16 | 只读 |
| 0001H | 软件版本 | int16 | 只读 |
| 0005H | 协议切换 | int16 | 1=DL/T645, 2=Modbus RTU |
| 0006H | 从机地址 | int16 | 1~247 |
| 000CH | 波特率 | int16 | 0=1200,1=2400,2=4800,3=9600 |

---

## 2. 西门子S7-1200 PLC（Modbus TCP）

### 2.1 设备信息
| 项目 | 内容 |
|------|------|
| 型号 | S7-1214C DC/DC/DC (6ES7214-1AG40-0XB0) |
| 厂商 | 西门子 |
| 固件版本 | V4.4 |
| 通讯协议 | Modbus TCP |
| 默认端口 | 502 |
| 最大连接数 | 8个（客户端+服务端混合） |
| 手册来源 | 《基于TIA博途V16的S7-1200 Modbus/TCP通讯快速入门》 |

### 2.2 配置方法

在TIA Portal中调用 `MB_SERVER` 指令块：
1. 创建DB数据块（如DB1存储工艺参数）
2. 配置 `MB_HOLD_REG` 参数指向DB的起始地址
3. Modbus保持寄存器地址0对应DB的第一个字
4. 数据类型映射：REAL(float32)占2个寄存器，INT(uint16)占1个

### 2.3 DB1工艺参数映射

| Modbus地址 | DB偏移 | PLC变量 | 数据类型 | 实际单位 |
|-----------|--------|---------|---------|---------|
| 0 | DB1.DBW0 | Temperature | REAL | °C |
| 2 | DB1.DBW4 | Pressure | REAL | MPa |
| 4 | DB1.DBW8 | FlowRate | REAL | m³/h |
| 6 | DB1.DBW12 | LiquidLevel | REAL | m |
| 8 | DB1.DBW16 | MotorSpeed | INT | RPM |
| 9 | DB1.DBW18 | MotorCurrent | REAL | A |
| 11 | DB1.DBW22 | RunningStatus | INT | 0~3 |
| 12 | DB1.DBW24 | AlarmCode | INT | - |

### 2.4 数据类型说明
- **REAL** (IEEE754 float32): 占2个保持寄存器(4字节), Big-Endian字节序
- **INT** (16位整数): 占1个保持寄存器(2字节), 有符号
- **UINT** (16位无符号整数): 占1个保持寄存器

---

## 3. 西门子S7-1500 PLC（REST HTTP API）

### 3.1 设备信息
| 项目 | 内容 |
|------|------|
| 型号 | S7-1516-3 PN/DP |
| 厂商 | 西门子 |
| 固件版本 | V2.0+（内置Web Server） |
| 通讯协议 | REST HTTP |
| 认证方式 | Basic Authentication |
| 手册来源 | 《S7-1500系统手册 — 内置Web Server》 |

### 3.2 API接口

**读取变量：**
```
GET http://{IP}/api/v1/variables/{标签名}
Authorization: Basic base64(username:password)
```

**响应格式：**
```json
{
  "value": 25.3,
  "quality": "good",
  "timestamp": "2026-05-07T10:00:00Z"
}
```

**标签名规则：** 对应TIA Portal中定义的PLC标签名，DB变量格式为 `DB{编号}.{变量名}`

---

## 4. 欧姆龙NX102 PLC（OPC UA）

### 4.1 设备信息
| 项目 | 内容 |
|------|------|
| 型号 | NX102-1200 |
| 厂商 | 欧姆龙 |
| 固件版本 | V1.50+ |
| 通讯协议 | OPC UA |
| 端口 | 4840（默认，仅网口1支持） |
| 手册来源 | 《NJ/NX系列OPC UA用户手册 W588》 |

### 4.2 OPC UA配置

在Sysmac Studio中：
1. 在全局变量表中定义变量并勾选"Publish to OPC UA"
2. 生成的NodeId格式：`ns=2;s=变量路径`
3. 默认安全策略：None / Sign / SignAndEncrypt（可选）

### 4.3 已发布变量

| OPC UA NodeId | 变量名 | 数据类型 | 单位 |
|---------------|--------|---------|------|
| ns=2;s=ProductionLine.ConveyorSpeed | 传送带速度 | REAL | m/min |
| ns=2;s=ProductionLine.ProductCount | 产品计数 | DINT | 个 |
| ns=2;s=ProductionLine.CycleTime | 节拍时间 | REAL | s |
| ns=2;s=AssemblyStation.Torque | 拧紧扭矩 | REAL | N·m |
| ns=2;s=AssemblyStation.GoodCount | 合格品计数 | DINT | 个 |
| ns=2;s=AssemblyStation.NGCount | 不良品计数 | DINT | 个 |

---

## 5. 虹润NHR-5700温度巡检仪

### 5.1 设备信息
| 项目 | 内容 |
|------|------|
| 型号 | NHR-5700-01-01 |
| 厂商 | 虹润精密仪器 |
| 通讯协议 | Modbus RTU |
| 物理接口 | RS-485 (9600bps, 8N2) |
| 巡检通道 | 16路（常用8路） |
| 输入信号 | 热电偶(K/S/E/J/T/B/N/R)/热电阻(Pt100/Cu50)/电压/电流 |
| 手册来源 | 《NHR-5700系列多回路数字显示控制仪使用说明书》 |

### 5.2 寄存器地址表

**数据格式：IEEE754单精度浮点数(float32)**
- 每个通道测量值占2个寄存器（4字节）
- 字节顺序：先高字（阶码+符号），再低字（尾数）
- 通道地址公式：`起始地址 = (通道号-1) × 2`

| 地址 | 通道 | 参数 | 数据类型 | 单位 |
|------|------|------|---------|------|
| 0-1 | CH1 | 通道1测量值 | float32 | 依量程 |
| 2-3 | CH2 | 通道2测量值 | float32 | 依量程 |
| 4-5 | CH3 | 通道3测量值 | float32 | 依量程 |
| 6-7 | CH4 | 通道4测量值 | float32 | 依量程 |
| 8-9 | CH5 | 通道5测量值 | float32 | 依量程 |
| 10-11 | CH6 | 通道6测量值 | float32 | 依量程 |
| 12-13 | CH7 | 通道7测量值 | float32 | 依量程 |
| 14-15 | CH8 | 通道8测量值 | float32 | 依量程 |

### 5.3 功能码
| 功能码 | 说明 |
|--------|------|
| 03H | 读保持寄存器（读取测量值/参数） |
| 06H | 写单个寄存器（修改参数） |
| 10H | 写多个寄存器（批量修改） |

---

## 6. IoT环境传感器节点（MQTT）

### 6.1 设备信息
| 项目 | 内容 |
|------|------|
| 主控 | ESP32-C3 |
| 温湿度传感器 | SHT40 (Sensirion, ±0.2°C/±1.8%RH) |
| CO2传感器 | SCD41 (Sensirion, ±40ppm) |
| PM2.5传感器 | PMS5003 (攀藤, ±10μg/m³) |
| 通讯协议 | MQTT v3.1.1 |
| Broker | EMQX/Mosquitto |
| 端口 | 1883 (TCP) |

### 6.2 话题(Topic)规范

| 话题 | 数据格式 | 更新频率 |
|------|---------|---------|
| factory/workshop_a/env/temperature | {"value":25.3,"ts":1234567890} | 10s |
| factory/workshop_a/env/humidity | {"value":62.1,"ts":1234567890} | 10s |
| factory/workshop_a/env/co2 | {"value":450,"ts":1234567890} | 30s |
| factory/workshop_a/env/pm25 | {"value":35,"ts":1234567890} | 30s |

### 6.3 MQTT连接参数
- QoS: 1（至少一次送达）
- 保留消息(Retain): 是
- 遗嘱消息(Will): `factory/workshop_a/env/status` = `{"online":false}`
- 心跳: 60s

---

## 7. 西门子S7-1500 PLC（Modbus TCP）

### 7.1 设备信息
| 项目 | 内容 |
|------|------|
| 型号 | S7-1516-3 PN/DP (6ES7516-3AN02-0AB0) |
| 厂商 | 西门子 |
| 固件版本 | V2.9 |
| 通讯协议 | Modbus TCP |
| 默认端口 | 502 |
| 最大连接数 | 32个（S7-1500比S7-1200连接数大幅提升） |
| 手册来源 | 《S7-1500系统手册》、《TIA Portal Modbus TCP配置指南》 |

### 7.2 配置方法

在TIA Portal中调用 `MB_SERVER` 指令块（与S7-1200配置方式相同）：
1. S7-1500支持更多DB块和更大数据区，DB1存储锅炉/换热器工艺参数
2. 配置 `MB_HOLD_REG` 参数指向DB起始地址
3. S7-1500支持 `MB_SERVER` 多实例，可同时开多个Modbus TCP服务端

### 7.3 DB1工艺参数映射

| Modbus地址 | DB偏移 | PLC变量 | 数据类型 | 实际单位 |
|-----------|--------|---------|---------|---------|
| 0-1 | DB1.DBD0 | BoilerTemperature | REAL | °C |
| 2-3 | DB1.DBD4 | BoilerPressure | REAL | MPa |
| 4-5 | DB1.DBD8 | HeatExchangerTemperature | REAL | °C |
| 6-7 | DB1.DBD12 | SteamFlow | REAL | t/h |
| 8-9 | DB1.DBD16 | FeedWaterLevel | REAL | mm |
| 10-11 | DB1.DBD20 | FlueGasTemperature | REAL | °C |
| 12-13 | DB1.DBD24 | OxygenContent | REAL | % |
| 14 | DB1.DBW28 | BoilerStatus | UINT | 0~2 |

### 7.4 数据类型说明
- 与S7-1200一致：REAL(float32)占2寄存器，UINT(uint16)占1寄存器
- S7-1500支持LREAL(float64)，但本系统未使用

---

## 8. 施耐德M340 PLC（Modbus RTU转TCP）

### 8.1 设备信息
| 项目 | 内容 |
|------|------|
| 型号 | BMX P34 2020 + BMX NOE 0100 |
| 厂商 | 施耐德电气 |
| 固件版本 | V3.30 |
| 通讯协议 | Modbus TCP（通过NOE以太网模块暴露） |
| 默认端口 | 502 |
| 编程软件 | Unity Pro |
| 手册来源 | 《Modicon M340通讯协议手册》 |

### 8.2 配置方法

在Unity Pro中配置Modbus TCP服务端：
1. NOE 0100以太网模块自动支持Modbus TCP Server
2. `%MW` 寄存器区域映射为Modbus保持寄存器（4xxxx）
3. `%MW0` 对应Modbus地址40001（偏移0）
4. Unity Pro中可定义变量名绑定到 `%MW` 地址

### 8.3 寄存器地址表

| Modbus地址 | M340地址 | 变量名 | 数据类型 | 实际单位 |
|-----------|----------|--------|---------|---------|
| 0-1 | %MW0:2 | InletFlow | REAL | m³/h |
| 2-3 | %MW2:2 | OutletFlow | REAL | m³/h |
| 4-5 | %MW4:2 | WaterLevel | REAL | m |
| 6-7 | %MW6:2 | PHValue | REAL | - |
| 8-9 | %MW8:2 | Turbidity | REAL | NTU |
| 10-11 | %MW10:2 | DissolvedOxygen | REAL | mg/L |
| 12-13 | %MW12:2 | Conductivity | REAL | μS/cm |
| 14 | %MW14 | PumpSpeed | UINT | RPM |

### 8.4 数据格式说明
- 施耐德M340的REAL为IEEE754 float32，占2个 `%MW`（4字节）
- 字节序：Big-Endian（与Modbus标准一致）
- `%MW` 为16位字，对应Modbus一个保持寄存器

---

## 9. ABB M4M电力分析仪（Modbus TCP）

### 9.1 设备信息
| 项目 | 内容 |
|------|------|
| 型号 | M4M 20 |
| 厂商 | ABB |
| 通讯协议 | Modbus TCP |
| 默认端口 | 502 |
| 特色功能 | THD谐波分析、电力质量监测 |
| 手册来源 | 《ABB M4M系列网络分析仪通讯手册》 |

### 9.2 寄存器地址表

**数据格式：IEEE754单精度浮点数(float32)**

| 寄存器地址 | 参数 | 数据类型 | 实际单位 | 读写 |
|-----------|------|---------|---------|------|
| 0-1 | A相电压 | float32 | V | R |
| 2-3 | B相电压 | float32 | V | R |
| 4-5 | C相电压 | float32 | V | R |
| 6-7 | A相电流 | float32 | A | R |
| 8-9 | B相电流 | float32 | A | R |
| 10-11 | C相电流 | float32 | A | R |
| 12-13 | 总有功功率 | float32 | kW | R |
| 14-15 | 电网频率 | float32 | Hz | R |
| 16-17 | 电压总谐波畸变率(THD) | float32 | % | R |
| 18-19 | 功率因数 | float32 | - | R |

### 9.3 与正泰DTSU666的区别
| 对比项 | 正泰DTSU666 | ABB M4M |
|--------|-------------|---------|
| 数据格式 | uint16/int32 + 缩放因子 | float32直接值 |
| 谐波分析 | 不支持 | 支持THD |
| 精度 | 0.1V / 0.01A | 0.01V / 0.001A |
| 缩放因子 | 需要（÷10/÷100等） | 不需要（直接读值） |

---

## 10. 和利时LK PLC（Modbus TCP）

### 10.1 设备信息
| 项目 | 内容 |
|------|------|
| 型号 | LK210 |
| 厂商 | 和利时 |
| 通讯协议 | Modbus TCP |
| 默认端口 | 502 |
| 应用行业 | 化工/制药（国产中型PLC，DCS替代方案） |
| 编程软件 | AutoThink |
| 手册来源 | 《和利时LK系列可编程控制器通讯协议手册》 |

### 10.2 配置方法

在AutoThink中配置Modbus TCP服务端：
1. 在工程中添加Modbus TCP Server功能块
2. 映射内部变量到保持寄存器区域
3. 寄存器地址0对应第一个工艺参数
4. REAL(float32)占2个寄存器，INT(uint16)占1个寄存器

### 10.3 寄存器地址表

| Modbus地址 | 变量名 | 数据类型 | 实际单位 | 说明 |
|-----------|--------|---------|---------|------|
| 0-1 | DistillTemperature | float32 | °C | 蒸馏塔顶温度 |
| 2-3 | DistillPressure | float32 | kPa | 蒸馏塔压力 |
| 4-5 | DryerTemperature | float32 | °C | 干燥机温度 |
| 6-7 | DryerHumidity | float32 | % | 干燥机湿度 |
| 8-9 | RefluxRatio | float32 | - | 回流比 |
| 10-11 | ProductFlow | float32 | L/min | 产品流量 |
| 12 | PackagingSpeed | uint16 | 个 | 包装线速度 |
| 13 | BatchCount | uint16 | 个 | 批次计数 |

---

## 11. 三菱FX5U PLC（Modbus TCP）

### 11.1 设备信息
| 项目 | 内容 |
|------|------|
| 型号 | FX5U-64M |
| 厂商 | 三菱电机 |
| 固件版本 | V1.000+ |
| 通讯协议 | Modbus TCP（内置以太网口，无需额外模块） |
| 默认端口 | 502 |
| 编程软件 | GX Works3 |
| 手册来源 | 《MELSEC FX5系列用户手册(通讯篇)》 |

### 11.2 配置方法

在GX Works3中：
1. 启用内置以太网口的Modbus TCP Server功能
2. 使用数据寄存器 `D` 作为Modbus保持寄存器
3. `D0` 对应Modbus地址0（40001）
4. FX5U的 `D` 寄存器为16位，2个连续 `D` 组成32位数据

### 11.3 寄存器地址表

| Modbus地址 | FX5U寄存器 | 变量名 | 数据类型 | 实际单位 |
|-----------|-----------|--------|---------|---------|
| 0-1 | D0,D1 | MoldTemperature | float32 | °C |
| 2-3 | D2,D3 | InjectionPressure | float32 | MPa |
| 4-5 | D4,D5 | InjectionSpeed | float32 | mm/s |
| 6-7 | D6,D7 | CushionPosition | float32 | mm |
| 8-9 | D8,D9 | CycleTime | float32 | s |
| 10 | D10 | ShotCount | uint16 | 个 |
| 11-12 | D11,D12 | ClampingForce | float32 | kN |
| 13-14 | D13,D14 | BarrelTemperature | float32 | °C |

### 11.4 数据格式说明
- FX5U使用IEEE754 float32，存储在2个连续D寄存器中
- 注意：ShotCount(uint16)只占1个D寄存器，下一个float32从D11开始
- FX5U内置以太网口最大支持4个Modbus TCP连接

---

## 12. 台达DVP PLC（Modbus RTU转TCP）

### 12.1 设备信息
| 项目 | 内容 |
|------|------|
| 型号 | DVP32EH00T3 |
| 厂商 | 台达电子 |
| 通讯协议 | Modbus RTU（通过IFD6500串口转以太网网关暴露为Modbus TCP） |
| 物理接口 | RS-485 (9600bps, 8N1) |
| 编程软件 | WPLSoft / ISPSoft |
| 手册来源 | 《DVP-PLC通讯协议手册(Modbus ASCII/RTU)》 |

### 12.2 配置方法

1. DVP PLC原生支持Modbus RTU从站
2. 使用IFD6500网关将RS-485转换为以太网Modbus TCP
3. IFD6500配置：设置网关IP、映射串口从站到TCP Unit ID
4. DVP内部寄存器 `D` 映射为Modbus保持寄存器

### 12.3 寄存器地址表

| Modbus地址 | DVP寄存器 | 参数 | 数据类型 | 缩放因子 | 实际单位 |
|-----------|----------|------|---------|---------|---------|
| 0 | D100 | 输送带速度 | uint16 | ×0.1 | m/min |
| 1 | D101 | 封箱温度 | uint16 | ×0.1 | °C |
| 2 | D102 | 贴标计数 | uint16 | ×1 | 个 |
| 3 | D103 | 码垛计数 | uint16 | ×1 | 个 |
| 4 | D104 | 剔除计数 | uint16 | ×1 | 个 |
| 5 | D105 | 包装线状态 | uint16 | ×1 | 0~3 |

### 12.4 状态编码
| 值 | 状态 |
|----|------|
| 0 | 停机 |
| 1 | 运行 |
| 2 | 换料 |
| 3 | 故障 |

### 12.5 网关说明
- IFD6500是台达RS-485转以太网网关，支持Modbus RTU ↔ TCP透明转换
- 网关IP: 192.168.1.57，Unit ID映射到DVP从站地址1

---

## 13. MQTT振动监测节点

### 13.1 设备信息
| 项目 | 内容 |
|------|------|
| 主控 | IoT-VIB-100 |
| 传感器 | MEMS三轴加速度计(±16g) |
| 通讯方式 | LoRa无线 → 网关 → MQTT Broker |
| 通讯协议 | MQTT v3.1.1 |
| Broker | EMQX/Mosquitto |
| 端口 | 1883 (TCP) |
| 安装位置 | 旋转设备轴承座（电机/泵/风机） |

### 13.2 话题(Topic)规范

| 话题 | 数据格式 | 更新频率 |
|------|---------|---------|
| factory/motor_group/vibration/x_axis | {"value":2.35,"ts":1234567890} | 10s |
| factory/motor_group/vibration/y_axis | {"value":1.82,"ts":1234567890} | 10s |
| factory/motor_group/vibration/z_axis | {"value":3.01,"ts":1234567890} | 10s |
| factory/motor_group/vibration/temperature | {"value":45.2,"ts":1234567890} | 10s |

### 13.3 预测性维护应用
- 振动速度 > 7.1mm/s (ISO 10816 3类设备报警值) → 触发轴承磨损预警
- 三轴合成振动 = √(x²+y²+z²)
- 轴承温度 > 80°C → 触发过热报警
- 趋势分析：振动值连续上升 → 预测性维护建议

### 13.4 MQTT连接参数
- QoS: 1（至少一次送达）
- 保留消息(Retain): 是
- 遗嘱消息(Will): `factory/motor_group/vibration/status` = `{"online":false}`
- 心跳: 60s

---

## 14. MQTT水质监测终端

### 14.1 设备信息
| 项目 | 内容 |
|------|------|
| 型号 | WQ-Multi-01 |
| 传感器组 | 溶解氧/浊度/电导率/pH/温度 |
| 通讯协议 | MQTT v3.1.1 |
| Broker | EMQX/Mosquitto |
| 端口 | 1883 (TCP) |
| 安装位置 | 出水口在线监测 |

### 14.2 话题(Topic)规范

| 话题 | 数据格式 | 更新频率 |
|------|---------|---------|
| factory/water_outlet/quality/dissolved_oxygen | {"value":6.5,"ts":1234567890} | 15s |
| factory/water_outlet/quality/turbidity | {"value":0.8,"ts":1234567890} | 15s |
| factory/water_outlet/quality/conductivity | {"value":450,"ts":1234567890} | 15s |
| factory/water_outlet/quality/ph | {"value":7.2,"ts":1234567890} | 15s |
| factory/water_outlet/quality/temperature | {"value":22.5,"ts":1234567890} | 15s |

### 14.3 水质阈值参考
| 参数 | 正常范围 | 报警阈值 |
|------|---------|---------|
| 溶解氧 | 6~9 mg/L | <5 mg/L |
| 浊度 | <1 NTU | >3 NTU |
| 电导率 | 200~800 μS/cm | >1500 μS/cm |
| pH | 6.5~8.5 | <6 或 >9 |
| 水温 | 15~30°C | >35°C |

### 14.4 MQTT连接参数
- QoS: 1（至少一次送达）
- 保留消息(Retain): 是
- 遗嘱消息(Will): `factory/water_outlet/quality/status` = `{"online":false}`
- 心跳: 60s

---

## 15. MES制造执行系统（REST HTTP API）

### 15.1 设备信息
| 项目 | 内容 |
|------|------|
| 系统 | MES Enterprise v3.2 |
| 厂商 | 自研MES系统 |
| 通讯协议 | REST HTTP |
| 基础地址 | http://192.168.1.250:8080 |
| 认证方式 | Bearer Token |
| 采集周期 | 30s |

### 15.2 API接口

**通用请求格式：**
```
GET http://192.168.1.250:8080{path}
Authorization: Bearer mes-api-token-xxx
```

**通用响应格式：**
```json
{
  "code": 200,
  "data": { ... },
  "timestamp": "2026-05-07T10:00:00Z"
}
```

### 15.3 接口列表

| 接口路径 | 参数名 | 数据提取路径 | 单位 |
|---------|--------|------------|------|
| /api/v1/production/oee | OEE(设备综合效率) | data.oee | % |
| /api/v1/quality/rate | 合格率 | data.rate | % |
| /api/v1/production/plan/quantity | 计划产量 | data.quantity | 个 |
| /api/v1/production/actual/quantity | 实际产量 | data.quantity | 个 |
| /api/v1/quality/defect_rate | 不良率 | data.rate | % |

### 15.4 OEE计算公式
- **OEE = 可用率 × 性能率 × 质量率**
- 可用率 = 实际运行时间 / 计划运行时间
- 性能率 = 实际产量 / 理论产量
- 质量率 = 合格品数 / 总产量

---

## 16. 能源管理系统（REST HTTP API）

### 16.1 设备信息
| 项目 | 内容 |
|------|------|
| 系统 | EMS Platform v2.0 |
| 厂商 | 自研EMS系统 |
| 通讯协议 | REST HTTP |
| 基础地址 | http://192.168.1.251:8080 |
| 认证方式 | Basic Authentication |
| 采集周期 | 60s |

### 16.2 API接口

**通用请求格式：**
```
GET http://192.168.1.251:8080{path}
Authorization: Basic base64(scada:ems123)
```

**通用响应格式：**
```json
{
  "code": 200,
  "data": { ... },
  "timestamp": "2026-05-07T10:00:00Z"
}
```

### 16.3 接口列表

| 接口路径 | 参数名 | 数据提取路径 | 单位 |
|---------|--------|------------|------|
| /api/v1/energy/electricity/today | 今日用电量 | data.kwh | kWh |
| /api/v1/energy/water/today | 今日用水量 | data.m3 | m³ |
| /api/v1/energy/steam/today | 今日蒸汽消耗 | data.ton | t |
| /api/v1/energy/air/today | 今日压缩空气消耗 | data.m3 | m³ |

---

## 17. 汇川H5U PLC（Modbus TCP）

### 17.1 设备信息
| 项目 | 内容 |
|------|------|
| 型号 | H5U-3232MT |
| 厂商 | 汇川技术 |
| 通讯协议 | Modbus TCP / EtherNet/IP（双协议支持） |
| 默认端口 | 502 |
| 编程软件 | InoCoder |
| 手册来源 | 《汇川H5U系列EtherNet通讯手册》 |

### 17.2 配置方法

在InoCoder中：
1. 启用H5U的Modbus TCP Server功能
2. 映射内部寄存器到Modbus保持寄存器
3. H5U同时支持EtherNet/IP和Modbus TCP，可并行使用
4. 地址0对应第一个工艺参数

### 17.3 寄存器地址表

| Modbus地址 | 变量名 | 数据类型 | 实际单位 | 说明 |
|-----------|--------|---------|---------|------|
| 0-1 | SprayPressure | float32 | MPa | 喷涂压力 |
| 2-3 | OvenTemperature | float32 | °C | 烘干炉温度 |
| 4-5 | SpraySpeed | float32 | m/min | 喷涂速度 |
| 6-7 | CoatingThickness | float32 | μm | 涂层厚度 |
| 8-9 | ConveyorSpeed | float32 | m/min | 输送链速度 |
| 10 | PaintedCount | uint16 | 个 | 喷涂计数 |

---

## 18. 图尔克TBEN-L IO-Link主站（Modbus TCP）

### 18.1 设备信息
| 项目 | 内容 |
|------|------|
| 型号 | TBEN-L4-8IOL |
| 厂商 | 图尔克(TURCK) |
| 通讯协议 | Modbus TCP / IO-Link(IEC 61131-9) |
| 默认端口 | 502 |
| 防护等级 | IP67（可安装在现场设备旁） |
| IO-Link端口 | 8路IO-Link主站端口 |
| 手册来源 | 《图尔克TBEN-L系列IO-Link主站通讯手册》 |

### 18.2 IO-Link协议说明

IO-Link是IEC 61131-9标准化的点对点通讯协议：
- 用于工业传感器/执行器与控制器之间的数字化通信
- 取代传统模拟量信号(4-20mA/0-10V)，实现无损耗数字传输
- TBEN-L作为IO-Link主站，采集各IO-Link从站传感器数据，再通过Modbus TCP对外暴露

### 18.3 寄存器地址表

| Modbus地址 | IO-Link端口 | 传感器类型 | 数据类型 | 实际单位 |
|-----------|------------|-----------|---------|---------|
| 0-1 | Port 1 | 压力传感器(压缩空气) | float32 | MPa |
| 2-3 | Port 2 | 流量传感器(冷却水) | float32 | L/min |
| 4-5 | Port 3 | 温度传感器(环境) | float32 | °C |
| 6-7 | Port 4 | 距离传感器(物料位置) | float32 | mm |
| 8-9 | Port 5 | 压力传感器(液压系统) | float32 | MPa |
| 10-11 | Port 6 | 真空传感器(吸盘) | float32 | Pa |

### 18.4 IO-Link传感器型号参考

| 端口 | 传感器型号 | 量程 | 精度 |
|------|-----------|------|------|
| Port 1 | TURCK PT4-2V4-H1141 | 0~1.6 MPa | ±0.5%FS |
| Port 2 | TURCK FT4-2V4-H1141 | 0~100 L/min | ±1%FS |
| Port 3 | TURCK TT4-2V4-H1141 | -40~150°C | ±0.3°C |
| Port 4 | TURCK LI4-2V4-H1141 | 0~500 mm | ±0.1%FS |
| Port 5 | TURCK PT4-2V4-H1141 | 0~10 MPa | ±0.5%FS |
| Port 6 | TURCK VT4-2V4-H1141 | -100~0 kPa | ±0.5%FS |

---

## 附录A: Modbus协议基础

### 功能码对照
| 功能码 | 名称 | 操作 | 对应寄存器 |
|--------|------|------|-----------|
| 01H | 读线圈 | 读 | 0xxxx |
| 02H | 读离散输入 | 读 | 1xxxx |
| 03H | 读保持寄存器 | 读 | 4xxxx |
| 04H | 读输入寄存器 | 读 | 3xxxx |
| 05H | 写单个线圈 | 写 | 0xxxx |
| 06H | 写单个寄存器 | 写 | 4xxxx |
| 0FH | 写多个线圈 | 写 | 0xxxx |
| 10H | 写多个寄存器 | 写 | 4xxxx |

### 地址编码说明
- Modbus协议中40001对应实际偏移地址0
- 本系统中address字段使用**0-indexed偏移**，即address=0即40001

## 附录B: OPC UA基础

### NodeId类型
| 格式 | 示例 | 说明 |
|------|------|------|
| 字符串标识 | ns=2;s=Temperature | Sysmac Studio默认 |
| 数字标识 | ns=3;i=1001 | S7-1200使用 |
| 路径标识 | ns=2;s=/Objects/Device/Var | 节点浏览路径 |

### OPC UA安全模式
| 模式 | 说明 |
|------|------|
| None | 无安全（调试用） |
| Sign | 签名 |
| SignAndEncrypt | 签名+加密（生产推荐） |

---

## 附录C: 18台设备协议对照总表

| # | 设备名称 | 型号 | 厂商 | 协议 | 采集周期 | 数据格式 | IP地址 |
|---|---------|------|------|------|---------|---------|--------|
| 1 | 正泰DTSU666电能表 | DTSU666.014 | 正泰电器 | Modbus TCP | 5s | uint16/int32+缩放 | 192.168.1.100 |
| 2 | 西门子S7-1200 PLC | S7-1214C | 西门子 | Modbus TCP | 2s | float32/uint16 | 192.168.1.50 |
| 3 | 欧姆龙NX102 PLC | NX102-1200 | 欧姆龙 | OPC UA | 2s | REAL/DINT | 192.168.1.51 |
| 4 | 虹润NHR-5700巡检仪 | NHR-5700-01-01 | 虹润精密 | Modbus TCP | 5s | float32 | 192.168.1.101 |
| 5 | IoT环境传感器 | ESP32-C3+SHT40+SCD41 | 自研 | MQTT | 10s | JSON | 192.168.1.200 |
| 6 | 西门子S7-1500 REST | S7-1516-3 PN/DP | 西门子 | REST HTTP | 5s | JSON | 192.168.1.52 |
| 7 | 西门子S7-1500 PLC | S7-1516-3 PN/DP | 西门子 | Modbus TCP | 2s | float32/uint16 | 192.168.1.53 |
| 8 | 施耐德M340 PLC | BMX P34 2020 | 施耐德 | Modbus TCP | 5s | float32/uint16 | 192.168.1.54 |
| 9 | ABB M4M电力分析仪 | M4M 20 | ABB | Modbus TCP | 5s | float32 | 192.168.1.102 |
| 10 | 和利时LK PLC | LK210 | 和利时 | Modbus TCP | 3s | float32/uint16 | 192.168.1.55 |
| 11 | 三菱FX5U PLC | FX5U-64M | 三菱电机 | Modbus TCP | 2s | float32/uint16 | 192.168.1.56 |
| 12 | 台达DVP PLC | DVP32EH00T3 | 台达电子 | Modbus TCP | 5s | uint16+缩放 | 192.168.1.57 |
| 13 | MQTT振动监测节点 | IoT-VIB-100+LoRa | 自研 | MQTT | 10s | JSON | 192.168.1.200 |
| 14 | MQTT水质监测终端 | WQ-Multi-01 | 自研 | MQTT | 15s | JSON | 192.168.1.200 |
| 15 | MES制造执行系统 | MES Enterprise v3.2 | 自研 | REST HTTP | 30s | JSON | 192.168.1.250 |
| 16 | 能源管理系统 | EMS Platform v2.0 | 自研 | REST HTTP | 60s | JSON | 192.168.1.251 |
| 17 | 汇川H5U PLC | H5U-3232MT | 汇川技术 | Modbus TCP | 3s | float32/uint16 | 192.168.1.58 |
| 18 | 图尔克IO-Link主站 | TBEN-L4-8IOL | 图尔克 | Modbus TCP | 2s | float32 | 192.168.1.60 |

### 协议分布统计
| 协议 | 设备数 | 设备编号 |
|------|--------|---------|
| Modbus TCP | 11 | 1,2,4,7,8,9,10,11,12,17,18 |
| MQTT | 3 | 5,13,14 |
| REST HTTP | 3 | 6,15,16 |
| OPC UA | 1 | 3 |
