# 验证差距与风险登记

> **本文件不是合规声明，也不是安全论证。**
> 它只做一件事：把"我们知道但还没关闭"的验证缺口写清楚，供安全负责人、
> 第三方评估机构和用户方审核时**如实呈现**。任何一条 S1 未关闭，
> 都**不应**对外宣称"已验证/可发布"。

- 适用范围：本仓库（SCADA 采集/报警/展示/存储）
- 基线：提交见 `build/gate-report.json` 的 `git_sha`
- 更新规则：关闭一条必须有可复现证据（用例名 + 运行记录），否则保持开启

---

## S1（阻断发布：没有书面豁免不得放行）

### S1-1 安全需求不具备可追溯性

- **现状**：`文档/安全功能追溯.yaml` 是**骨架**，12 条中 6 条 `partial`；
  条目编号未与 SRS / HAZOP / 联锁清单绑定。
- **影响**：无法回答"这条安全需求在哪实现、被谁验证、结果如何"——审核第一条就过不去。
- **关闭条件**：需求文档给出 ID → 追溯表 100% 映射 → 每条 `verified` 且有运行记录。

### S1-2 验证不具备独立性

- **现状**：实现与测试由同一方完成，无独立 V&V、无第三方评估。
- **影响**：功能安全标准（GB/T 20438 / GB/T 21109 族）对 independence 有明确要求，
  自证不足以支撑安全完整性等级声明。
- **关闭条件**：委托具备资质的第三方做 V&V 或评估，出具报告。

### S1-3 `real_device_manager` 验证不足

- **现状**：行覆盖率 **49%**；变异分数 **67%**（6 个变异存活 2 个）。
- **影响**：真实设备增删/重载/回滚是现场最高风险路径，改坏一半代码测试不会红。
- **关闭条件**：覆盖率 ≥ 80%；变异分数 ≥ 85%；空表保护、回滚、并发增删三条路径各有端到端用例。

### S1-4 可选依赖缺失导致 S7 路径未验证

- **现状**：全量 11 条跳过，其中 10 条为 `python-snap7 未安装`。
- **影响**：S7 采集与写入在当前环境**从未真实执行**，只在代码审查层面存在。
- **关闭条件**：发布环境安装 snap7 后重跑全量，跳过数降为 0（除有书面理由的用例）。

### S1-5 协议一致性只对模拟设备验证

- **现状**：MC 位序、Modbus 64 位字序、RTU 监视定时器单位等，均只有"自洽往返"测试，
  无真实 PLC/网关样本；`canary` 只能证明"改了会红"，不能证明"对硬件是对的"。
- **影响**：现场可能出现"写入成功但值错位"这类最危险故障。
- **关闭条件**：每种协议至少一台真实设备/官方一致性测试工具的结果记录；
  或由设备厂商出具协议实现说明并逐项对照。

### S1-6 无时序/性能验证

- **现状**：仅记录用例耗时；未测采集周期抖动、报警时延、数据库写入吞吐上限。
- **影响**：工业现场对扫描周期与报警响应有硬指标，超时即等于漏报。
- **关闭条件**：给出负载模型（设备数 × 点位 × 周期）与实测报告（P50/P95/P99）。

---

## S2（发布前需书面风险接受）

### S2-1 无故障注入（断电 / 网络抖动 / 磁盘满 / 时钟跳变）

- 现状：只验证了"优雅退出"的落盘；掉电、WAL 损坏、磁盘写满未覆盖。
- 关闭条件：至少完成断电恢复、磁盘满、NTP 回拨三类注入并留记录。

### S2-2 无信息安全测试

- 现状：有若干越权用例，但缺系统化"角色 × 端点"矩阵、注入扫描、依赖漏洞扫描。
- 关闭条件：越权矩阵全绿 + 依赖扫描无高危 + 渗透测试报告。

### S2-3 报警性能指标未落地

- 现状：有 standing/stale/orphan 分类接口，但未按 ISA-18.2 采集
  （每小时报警数、可操作率、泛滥次数）。
- 关闭条件：指标入库并可出周报。

### S2-4 配置管理基线不完整

- 现状：代码有 git，但配置/组态无版本号、无变更审批记录、无回滚演练记录。
- 关闭条件：配置纳入版本管理 + 每次变更可追溯 + 回滚演练通过。

---

## S3（观察项，持续改进）

- **S3-1** 采集层整体行覆盖率 70%，`modbus_client`/`simulated_device_manager` 仍偏低。
- **S3-2** 时序类用例存在 flaky 风险（`test_device_scaling` 两条 75~87s，接近 120s 超时线）。
- **S3-3** `[~]` 类"判定为误报/契约保留"的条目共 91 条，需由需求方逐条签字确认。

---

## 发布闸门现状（2026-11-11）

```
[FAIL] traceability   strict：6 条 partial
[PASS] suite          4895 收集 = 4895 执行，4884 passed / 0 failed / 11 skipped
[PASS] coverage       （--fast 跳过；全量统计需 15min）
[PASS] mutation       rest 100% / plugin 100% / modbus 100% / real_manager 67%
[PASS] canary         两条历史修复回退后均变红
结论：不可提交评审
```

只要 S1 未关闭，闸门就必须保持红色 —— 这不是"测试没写好"，是**证据链缺失**。

---

## 签字

| 角色 | 姓名 | 日期 | 结论 |
|---|---|---|---|
| 安全负责人 | | | |
| 独立评审人 | | | |
| 用户方代表 | | | |
